# ============================================================================== 
# OpenQuatt - DHW Controller (Quatt Duo + 3-way valve + 3 kW element)
# ============================================================================== 
# Assumptions:
# - Tank/coil/feedback sensors are supplied from Home Assistant proxy entities.
# - Fallback "DHW source *" entities are exposed so users can manually map/drive
#   DHW inputs when external HA proxies are missing.
# - LilyGO valve aux feedback can be wired as a dry contact between 2 GPIOs:
#   one drive GPIO (held HIGH) and one sense GPIO (input with pulldown).
# - `valve_aux` raw semantics: ON=true means valve reports DHW/boiler position (AB->A).
#   Internally we convert this to `valve_feedback_cv` by inverting the raw bit.
# - OpenQuatt is currently controlled through published DHW request entities
#   (`oq_dhw_hp_request_active`, `oq_dhw_target_flow_temp`, `oq_dhw_block_cv_priority`).
#   This keeps the controller modular; an HA automation can map these to strategy setpoints.
# - Boiler relay output is used for the 3 kW element contactor.
# ============================================================================== 

output:
  - platform: gpio
    id: dhw_valve_relay_out
    pin:
      number: ${oq_dhw_valve_relay_pin}
      inverted: true

  - platform: gpio
    id: dhw_valve_aux_feedback_drive_out
    pin: ${oq_dhw_valve_aux_drive_pin}

  - platform: gpio
    id: boiler_relay_out
    pin:
      number: ${oq_boiler_relay_pin}
      inverted: true

globals:
  - id: oq_dhw_hp_request_active
    type: bool
    restore_value: false
    initial_value: 'false'

  - id: oq_dhw_target_flow_temp
    type: float
    restore_value: false
    initial_value: 'NAN'

  - id: oq_dhw_block_cv_priority
    type: bool
    restore_value: false
    initial_value: 'false'

  - id: oq_dhw_hp_level_request
    type: int
    restore_value: false
    initial_value: '4'

  - id: oq_dhw_state_code
    type: int
    restore_value: false
    initial_value: '0'

  - id: oq_dhw_fault_code
    type: int
    restore_value: false
    initial_value: '0'

  - id: oq_dhw_clear_fault_req
    type: bool
    restore_value: false
    initial_value: 'false'

  # Wallclock-based legionella bookkeeping (reboot persistent).
  - id: oq_dhw_legionella_last_done_epoch_s
    type: int64_t
    restore_value: true
    initial_value: '0'

  - id: oq_dhw_legionella_anchor_epoch_s
    type: int64_t
    restore_value: true
    initial_value: '0'

  # Tracks the millis() timestamp when the current legionella run started.
  # 0 = no run active. Used by ETA and elapsed-time sensors.
  - id: oq_dhw_legionella_run_started_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'

  # Tracks when tank_bottom (v0.40, was tank_top) first reached legionella_target_c during this run.
  # 0 = target not yet reached. Used to estimate remaining hold time.
  - id: oq_dhw_legionella_target_reached_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'

  # ----- Handmatige snelboost -----
  # Actief = de lopende cyclus is een snelboost (HP1 + HP2 + element).
  - id: oq_dhw_max_boost_active
    type: bool
    restore_value: false
    initial_value: 'false'
  # Door de bewaking gezette thermische grens: persgas of water-uit te hoog.
  # Haalt tijdens een snelboost de HP's eruit; het element gaat door.
  - id: oq_dhw_hp_thermal_limit
    type: bool
    restore_value: false
    initial_value: 'false'

  # ----- Boost-diagnose -----
  # Waarom draait er een boost? Zonder dit is een automatische boost niet te
  # onderscheiden van een handmatige, en dat kostte een middag uitzoekwerk.
  #   0  = geen boost
  #   1  = handmatige snelboost (knop "DHW boost now")
  #   2  = natraject na de HP-fase (element maakt de laatste graden af)
  #   11 = solar boost - bron-schakelaar (handmatig)
  #   12 = solar boost - HA-proxy
  #   13 = solar boost - goedkoop tarief
  #   14 = solar boost - PV-export
  - id: oq_dhw_boost_reason_code
    type: int
    restore_value: false
    initial_value: '0'
  # Welke solar-trigger staat op dit moment aan (zelfde 1..4 als de 11..14
  # hierboven). Wordt elke tick opnieuw bepaald.
  - id: oq_dhw_solar_boost_src
    type: int
    restore_value: false
    initial_value: '0'
  # Gelatchte variant: vastgezet op het moment dat de solar boost begon, zodat
  # de reden niet halverwege verspringt als de trigger onderweg wegvalt.
  - id: oq_dhw_solar_boost_src_latched
    type: int
    restore_value: false
    initial_value: '0'
  # Spiegel van controller.boost_timeout_count(), zodat we de overgang kunnen
  # loggen. De controller zelf blijft afhankelijkheidsvrij en logt niet.
  - id: oq_dhw_boost_timeouts_seen
    type: uint32_t
    restore_value: false
    initial_value: '0'

  # Geschat thermisch HP-vermogen tijdens DHW, in watt. Gevoed door de
  # DHW-lus en gelezen door beide ETA-sensoren.
  - id: oq_dhw_hp_power_th_w
    type: float
    restore_value: false
    initial_value: '0.0'

  # ----- Zachte aanloop van de DHW-compressor -----
  # Bovengrens die bij het starten van de HP-fase op 1 begint en per stap
  # oploopt, zodat de compressor niet ineens op zijn volle niveau wordt gezet.
  # 0 = geen aanloop actief (buiten de HP-fase).
  - id: oq_dhw_softstart_cap
    type: int
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_softstart_next_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'

  # ----- Stapsgewijze tweede-HP assist tijdens de DHW HP-fase -----
  # Draait alleen in single-HP mode: de vastgezette lead houdt zijn niveau, de
  # andere unit komt er stapsgewijs bij als de lead het alleen niet bijbeent.
  # Bewust NIET actief tijdens legionella -- daar geldt juist het tanktop-plafond
  # van 55 °C omdat de perszijdedruk daar uit de hand liep.
  - id: oq_dhw_assist_level
    type: int
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_assist_eng_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_assist_step_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_assist_on_since_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_assist_lockout_until_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  # Latched guard: blijft staan tot de temperatuur onder de release-marge zakt.
  - id: oq_dhw_assist_guard_active
    type: bool
    restore_value: false
    initial_value: 'false'
  # Was de laatste guard-trip puur de water-uit grens? Alleen dan mag de
  # wachttijd vroegtijdig vervallen zodra dat water weer is afgekoeld.
  - id: oq_dhw_assist_water_trip
    type: bool
    restore_value: false
    initial_value: 'false'
  - id: oq_dhw_assist_last_loop_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  # Stijgsnelheid van de tanktop, over een venster gemeten (K/min).
  - id: oq_dhw_top_prev_c
    type: float
    restore_value: false
    initial_value: 'NAN'
  - id: oq_dhw_top_prev_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_top_rise_k_min
    type: float
    restore_value: false
    initial_value: 'NAN'

  # ----- v0.32 DHW smart features -----

  # #1 Tariff-aware shift on effective start_top (°C). Positive = start earlier
  # (cheap window preheat), negative = defer start (expensive throttle).
  # Slewed; clamped within user-set bounds.
  - id: oq_dhw_tariff_shift_c
    type: float
    restore_value: false
    initial_value: '0.0'

  # #1 24h running average tariff (fallback when HA does not provide one).
  - id: oq_dhw_tariff_running_avg_eur
    type: float
    restore_value: true
    initial_value: '0.0'

  - id: oq_dhw_tariff_avg_last_update_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'

  - id: oq_dhw_smart_last_loop_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'

  # #2 PV self-consumption shift on start_top (°C). When grid is exporting,
  # raise the effective start temperature so DHW kicks in earlier and uses
  # the surplus.
  - id: oq_dhw_pv_shift_c
    type: float
    restore_value: false
    initial_value: '0.0'

  # #3 Adaptive usage pattern — 24-bucket usage histogram (events / hour-of-day).
  # Floats so we can decay slowly. One bucket per hour 0..23.
  - id: oq_dhw_usage_hour_0
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_1
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_2
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_3
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_4
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_5
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_6
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_7
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_8
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_9
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_10
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_11
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_12
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_13
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_14
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_15
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_16
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_17
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_18
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_19
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_20
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_21
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_22
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_usage_hour_23
    type: float
    restore_value: true
    initial_value: '0.0'

  # #3 Tap-event detection state
  - id: oq_dhw_tank_top_prev_c
    type: float
    restore_value: false
    initial_value: 'NAN'
  - id: oq_dhw_tank_top_prev_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_last_tap_event_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'

  # ----- Tapdetectie -----
  # Loopt er nu water uit de tank? Gemeten aan de daalsnelheid van de tanktop
  # terwijl er niet verwarmd wordt. Standby-verlies is ordes trager (~0,02 K/min
  # bij een goede tank), dus een echte tapping is goed te onderscheiden.
  #
  # De detectie zat eerder verstopt in de usage-learning: de trigger stond
  # binnen `if (oq_dhw_adaptive_usage_enable)`. Met die schakelaar uit -- de
  # default -- werd oq_dhw_last_tap_event_ms nooit gezet, en dacht de
  # standby-loss-lerer dus altijd dat het rustig was geweest. Een douche midden
  # in een meetvenster ging daardoor als tankverlies de UA-schatting in.
  - id: oq_dhw_tap_active
    type: bool
    restore_value: false
    initial_value: 'false'
  - id: oq_dhw_tap_prev_c
    type: float
    restore_value: false
    initial_value: 'NAN'
  - id: oq_dhw_tap_prev_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  # Gemeten daalsnelheid in K/min (negatief = koelt af). Diagnose.
  - id: oq_dhw_tap_rate_k_min
    type: float
    restore_value: false
    initial_value: 'NAN'
  # Tanktop en tijdstip bij het begin van de lopende tapping, om achteraf de
  # onttrokken energie te kunnen schatten.
  - id: oq_dhw_tap_start_c
    type: float
    restore_value: false
    initial_value: 'NAN'
  - id: oq_dhw_tap_start_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  # Hoe lang de daalsnelheid alweer rustig is; pas na de rustperiode los.
  - id: oq_dhw_tap_calm_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_last_tap_wh
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_taps_today
    type: int
    restore_value: true
    initial_value: '0'

  # ----- DHW cyclusrendement -----
  # Bewust alleen PER CYCLUS. Etmaal- en lifetime-totalen voor DHW-energie en
  # -COP staan al in oq_smart_diagnostics.yaml; die zijn hier niet nog eens
  # opgebouwd. Wat daar ontbrak was de COP van de laatste voltooide cyclus.
  #
  # Elektrisch erin en thermisch eruit, geintegreerd over de lopende cyclus.
  # Beide in Wh. Het thermische deel komt uit hpX_heat_power (flow x deltaT, dus
  # gemeten) plus het element; het elektrische uit hpX_power_input plus datzelfde
  # element. Het element telt in beide even zwaar -- dat is precies waarom een
  # cyclus met veel elementinzet zichtbaar naar COP 1 zakt.
  - id: oq_dhw_cycle_wh_in
    type: float
    restore_value: false
    initial_value: '0.0'
  - id: oq_dhw_cycle_wh_out
    type: float
    restore_value: false
    initial_value: '0.0'
  - id: oq_dhw_energy_prev_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: oq_dhw_cycle_energy_running
    type: bool
    restore_value: false
    initial_value: 'false'
  - id: oq_dhw_last_cycle_wh_in
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_last_cycle_wh_out
    type: float
    restore_value: true
    initial_value: '0.0'
  - id: oq_dhw_last_cycle_cop
    type: float
    restore_value: true
    initial_value: 'NAN'
  - id: oq_dhw_energy_day_of_year
    type: int
    restore_value: true
    initial_value: '0'

  # #3 Adaptive shift (°C) on start_top derived from upcoming usage pattern.
  - id: oq_dhw_adaptive_shift_c
    type: float
    restore_value: false
    initial_value: '0.0'

  # #4 Tank standby-loss tracker: UA_tank (W/K) and accumulators.
  - id: oq_dhw_ua_tank_wpk
    type: float
    restore_value: true
    initial_value: '0.0'

  - id: oq_dhw_ua_tank_sample_count
    type: int
    restore_value: true
    initial_value: '0'

  - id: oq_dhw_idle_temp_start_c
    type: float
    restore_value: false
    initial_value: 'NAN'

  - id: oq_dhw_idle_temp_start_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'

  # #5 Smart legionella: track if tank ever reached legionella temp via
  # normal heating in the last 7 days. Updated on each tick.
  - id: oq_dhw_natural_60c_last_seen_epoch_s
    type: int64_t
    restore_value: true
    initial_value: '0'

  # v0.40 Tariff-aware legionella: tracks when we started waiting for a
  # cheap tariff window. 0 = not waiting. Used to enforce max-wait safety
  # so a sustained expensive period can't postpone legionella indefinitely.
  - id: oq_dhw_legionella_waiting_since_epoch_s
    type: int64_t
    restore_value: true
    initial_value: '0'

  # Mirror of the smart-defer suppression decision for diagnostic text.
  # 0 = not deferred, 1 = recent natural pasteurization, 2 = waiting cheap tariff
  - id: oq_dhw_legionella_defer_reason_code
    type: int
    restore_value: false
    initial_value: '0'

  # v0.40: avoid-expensive status code voor reguliere DHW cyclus.
  # 0 = niet geblokkeerd, 1 = duur uur (inhibit), 2 = duur uur maar emergency-override
  - id: oq_dhw_avoid_expensive_reason_code
    type: int
    restore_value: false
    initial_value: '0'

  # Coil-in level mapping — hysteresis state tracker.
  # Holds the last mapped level so direction-aware hysteresis works correctly.
  - id: oq_dhw_coil_map_level
    type: int
    restore_value: false
    initial_value: '4'

switch:
  - platform: output
    id: dhw_valve_relay
    name: "DHW valve relay"
    output: dhw_valve_relay_out
    icon: mdi:valve
    restore_mode: ALWAYS_OFF
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler

  - platform: output
    id: boiler_relay
    name: "DHW element contactor"
    output: boiler_relay_out
    icon: mdi:water-boiler
    restore_mode: ALWAYS_OFF
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler

  - platform: output
    id: dhw_valve_aux_feedback_drive
    name: "DHW valve aux feedback drive"
    output: dhw_valve_aux_feedback_drive_out
    icon: mdi:transmission-tower
    restore_mode: ALWAYS_ON
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_lockout
    name: "DHW lockout"
    icon: mdi:lock-alert
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_valve_aux_cv
    name: "DHW source valve aux DHW"
    icon: mdi:valve
    optimistic: true
    restore_mode: RESTORE_DEFAULT_ON
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_hp_fault
    name: "DHW source HP fault"
    icon: mdi:alert
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_lockout
    name: "DHW source lockout"
    icon: mdi:lock
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_solar_boost
    name: "DHW source solar boost"
    icon: mdi:solar-power
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Handmatige snelboost: HP1 + HP2 + het 3 kW element tegelijk, voor als er
  # snel weer warm water moet zijn (meerdere douches achter elkaar).
  #
  # Anders dan de gewone cyclus begint deze meteen in de boost-fase, dus met
  # het element erbij vanaf het eerste moment. De HP's gaan er eerder uit dan
  # het element klaar is -- zie de grenzen hieronder.
  #
  # Negeert het DHW-tijdvenster, net als de legionella-force: dit is een
  # expliciete opdracht. Schakelt zichzelf uit zodra de boost klaar is.
  - platform: template
    id: oq_dhw_boost_now
    name: "DHW boost now"
    icon: mdi:rocket-launch
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

  # Hoofdschakelaar voor de AUTOMATISCHE boost-triggers: de HA-proxy, het
  # goedkoop-tarief-venster en PV-export. Staat hij uit, dan komt er alleen nog
  # een boost op expliciet commando (snelboost-knop of de bron-schakelaar) of
  # als natraject van een gewone HP-fase.
  #
  # Default uit. Deze drie triggers pieken alle drie 's middags -- veel PV op
  # het net betekent tegelijk hoge eigen export en een laag day-ahead tarief --
  # waardoor het 3 kW element er ongevraagd doorheen ging.
  - platform: template
    id: oq_dhw_auto_boost_enable
    name: "DHW auto boost enable"
    icon: mdi:robot
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_solar_boost_auto
    name: "DHW solar boost auto"
    icon: mdi:cash-minus
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_legionella_force
    name: "DHW source legionella force"
    icon: mdi:bacteria
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_boost_after_hp
    name: "DHW boost after HP"
    icon: mdi:water-boiler
    optimistic: true
    restore_mode: RESTORE_DEFAULT_ON
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_boost_hp_assist_enable
    name: "DHW boost HP assist"
    icon: mdi:heat-pump-outline
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_stop_on_bottom_enable
    name: "DHW stop on tank bottom"
    icon: mdi:arrow-collapse-down
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_window_enable
    name: "DHW window enable"
    icon: mdi:clock-time-four-outline
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_manual_test_mode
    name: "DHW manual test mode"
    icon: mdi:hand-back-right
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_manual_valve_cmd
    name: "DHW manual valve relay"
    icon: mdi:valve
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_manual_element_cmd
    name: "DHW manual element relay"
    icon: mdi:water-boiler
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # ----- v0.32 DHW smart features switches -----

  - platform: template
    id: oq_dhw_tariff_shift_enable
    name: "DHW tariff shift enable"
    icon: mdi:currency-eur
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_pv_boost_dynamic_enable
    name: "DHW PV self-consumption enable"
    icon: mdi:solar-power-variant
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

  # Tapdetectie. Staat los van de usage-learning hieronder: die gebruikt de
  # tappingen om een uurpatroon te leren, maar de detectie zelf is ook nodig
  # voor de standby-loss-lerer, die tappingen juist moet uitsluiten.
  # Default aan -- hij stuurt niets aan, hij observeert alleen.
  - platform: template
    id: oq_dhw_tap_detect_enable
    name: "DHW tapdetectie"
    icon: mdi:shower-head
    optimistic: true
    restore_mode: RESTORE_DEFAULT_ON
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_adaptive_usage_enable
    name: "DHW adaptive usage learning"
    icon: mdi:school
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

  # v0.40: tariff-aware legionella scheduling
  - platform: template
    id: oq_dhw_legionella_tariff_aware_enable
    name: "DHW legionella tariff aware"
    icon: mdi:cash-clock
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # v0.40 temp: tijdens legionella-run klep op DHW-stand houden zodat
  # OpenQuatt-pomp tankwater door DHW-spiraal circuleert (mixing in tank).
  # UIT zetten zodra een fysieke circulatiepomp tussen tank-top en tank-
  # bottom is geinstalleerd. Default ON.
  - platform: template
    id: oq_dhw_legionella_coil_circulation_enable
    name: "DHW legionella coil circulation"
    icon: mdi:water-sync
    optimistic: true
    restore_mode: RESTORE_DEFAULT_ON
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # v0.40: vermijd DHW-cyclus tijdens duurste tariefvenster van de dag
  # (zie input_datetime.house_battery_strategy_dynamic_expensive_start/end).
  # Bij tank top < oq_dhw_emergency_top_c wordt veiligheidshalve toch
  # verwarmd, ook in duur uur.
  - platform: template
    id: oq_dhw_avoid_expensive_enable
    name: "DHW avoid expensive tariff"
    icon: mdi:cash-remove
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_smart_legionella_enable
    name: "DHW smart legionella deferral"
    icon: mdi:bacteria-outline
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

  # Single HP mode for DHW. Forces only the lead HP to run during DHW cycles
  # so the second HP stays off. Avoids the "both HPs at level 1" COP-poor
  # steady state at low DHW level, and reduces compressor cycling on the
  # downstream HP (which runs hot at Tsup ~55 °C).
  - platform: template
    id: oq_dhw_single_hp_mode
    name: "DHW single HP mode"
    icon: mdi:numeric-1-circle-outline
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

  # Laat de tweede unit stapsgewijs bijspringen als de lead het alleen niet
  # bijbeent. Doet alleen iets in single-HP mode en alleen tijdens de gewone
  # DHW HP-fase -- niet tijdens legionella.
  - platform: template
    id: oq_dhw_assist_enable
    name: "DHW second HP assist"
    icon: mdi:stairs-up
    optimistic: true
    restore_mode: RESTORE_DEFAULT_ON
    turn_on_action: []
    turn_off_action: []
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Coil-in level mapping enable switch.
  # When ON: compressor level is throttled automatically based on coil inlet temp.
  # When OFF: oq_dhw_hp_level (user setting) is used directly.
  - platform: template
    id: oq_dhw_coil_map_enable
    name: "DHW coil-in level mapping"
    icon: mdi:thermometer-auto
    optimistic: true
    restore_mode: RESTORE_DEFAULT_OFF
    turn_on_action: []
    turn_off_action: []
    web_server:
      sorting_group_id: oq_boiler

button:
  - platform: template
    id: oq_dhw_clear_fault
    name: "DHW clear fault"
    icon: mdi:alert-remove
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    on_press:
      - lambda: |-
          id(oq_dhw_clear_fault_req) = true;

  # ----- v0.32 DHW smart features buttons -----

  # #3 Reset adaptive usage histogram.
  - platform: template
    id: oq_dhw_reset_usage_button
    name: "DHW reset usage learning"
    icon: mdi:restart
    web_server:
      sorting_group_id: oq_boiler
    on_press:
      - lambda: |-
          id(oq_dhw_usage_hour_0) = 0.0f;  id(oq_dhw_usage_hour_1) = 0.0f;
          id(oq_dhw_usage_hour_2) = 0.0f;  id(oq_dhw_usage_hour_3) = 0.0f;
          id(oq_dhw_usage_hour_4) = 0.0f;  id(oq_dhw_usage_hour_5) = 0.0f;
          id(oq_dhw_usage_hour_6) = 0.0f;  id(oq_dhw_usage_hour_7) = 0.0f;
          id(oq_dhw_usage_hour_8) = 0.0f;  id(oq_dhw_usage_hour_9) = 0.0f;
          id(oq_dhw_usage_hour_10) = 0.0f; id(oq_dhw_usage_hour_11) = 0.0f;
          id(oq_dhw_usage_hour_12) = 0.0f; id(oq_dhw_usage_hour_13) = 0.0f;
          id(oq_dhw_usage_hour_14) = 0.0f; id(oq_dhw_usage_hour_15) = 0.0f;
          id(oq_dhw_usage_hour_16) = 0.0f; id(oq_dhw_usage_hour_17) = 0.0f;
          id(oq_dhw_usage_hour_18) = 0.0f; id(oq_dhw_usage_hour_19) = 0.0f;
          id(oq_dhw_usage_hour_20) = 0.0f; id(oq_dhw_usage_hour_21) = 0.0f;
          id(oq_dhw_usage_hour_22) = 0.0f; id(oq_dhw_usage_hour_23) = 0.0f;
          ESP_LOGI("oq_dhw", "Adaptive usage histogram reset.");

  # #4 Reset standby-loss learning.
  - platform: template
    id: oq_dhw_reset_ua_tank_button
    name: "DHW reset standby-loss learning"
    icon: mdi:restart
    web_server:
      sorting_group_id: oq_boiler
    on_press:
      - lambda: |-
          id(oq_dhw_ua_tank_wpk) = 0.0f;
          id(oq_dhw_ua_tank_sample_count) = 0;
          id(oq_dhw_idle_temp_start_c) = NAN;
          id(oq_dhw_idle_temp_start_ms) = 0;
          ESP_LOGI("oq_dhw", "DHW standby-loss learning reset.");

number:
  - platform: template
    id: oq_dhw_boost_target_c
    name: "DHW boost target"
    icon: mdi:thermometer-chevron-up
    unit_of_measurement: "°C"
    min_value: 55
    max_value: 58
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 56
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_boost_hp_assist_bottom_c
    name: "DHW boost HP assist bottom threshold"
    icon: mdi:thermometer-low
    unit_of_measurement: "°C"
    min_value: 15
    max_value: 45
    step: 1
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 35
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_boost_hp_assist_stop_top_c
    name: "DHW boost HP assist stop top"
    icon: mdi:thermometer-high
    unit_of_measurement: "°C"
    min_value: 45
    max_value: 55
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 52
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_legionella_target_c
    name: "DHW legionella target"
    icon: mdi:bacteria
    unit_of_measurement: "°C"
    min_value: 60
    max_value: 75
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 68
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_hp_stop_bottom_c
    name: "DHW HP stop tank bottom"
    icon: mdi:thermometer-low
    unit_of_measurement: "°C"
    min_value: 35
    max_value: 55
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 45
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_legionella_hp_stop_top_c
    name: "DHW legionella HP handover temp"
    icon: mdi:bacteria-outline
    unit_of_measurement: "°C"
    min_value: 40
    max_value: 60
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 53
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Beveiliging, geen comfortinstelling. De handover hierboven toetst op de
  # tank-BODEM; dit plafond toetst op de TOP en stopt de compressors zodra die
  # te heet wordt. Nodig omdat in legionella-fase 1 het element de top meeverwarmt
  # terwijl de bodem nog laag staat: de HP condenseert dan steeds hoger tot de ODU
  # afslaat op perszijdedruk. Bij R32 is die marge klein.
  # Hoger zetten vergroot dat risico weer -- 55 °C is bewust conservatief.
  - platform: template
    id: oq_dhw_legionella_hp_top_ceiling_c
    name: "DHW legionella HP top ceiling"
    icon: mdi:gauge-full
    unit_of_measurement: "°C"
    min_value: 45
    max_value: 60
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 55
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_hp_level
    name: "DHW HP level"
    icon: mdi:stairs
    unit_of_measurement: "lvl"
    min_value: 1
    max_value: 10
    step: 1
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 4
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_flow_min_lph
    name: "DHW flow min"
    icon: mdi:waves-arrow-up
    unit_of_measurement: "l/h"
    min_value: 300
    max_value: 1300
    step: 10
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 750
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_flow_max_lph
    name: "DHW flow max"
    icon: mdi:waves-arrow-down
    unit_of_measurement: "l/h"
    min_value: 600
    max_value: 1800
    step: 10
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 1800
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_start_top_c
    name: "DHW start top"
    icon: mdi:thermometer-low
    unit_of_measurement: "°C"
    min_value: 38.0
    max_value: 50.0
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 46.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_hp_stop_top_c
    name: "DHW HP stop top"
    icon: mdi:thermometer-high
    unit_of_measurement: "°C"
    min_value: 42.0
    max_value: 56.0
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 49.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_hp_target_flow_c
    name: "DHW HP target flow"
    icon: mdi:thermometer-water
    unit_of_measurement: "°C"
    min_value: 48.0
    max_value: 60.0
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 55.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_min_rest_s
    name: "DHW minimum rest"
    icon: mdi:timer-pause-outline
    unit_of_measurement: "s"
    min_value: 0
    max_value: 3600
    step: 60
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 1200
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_solar_tariff_threshold
    name: "DHW solar tariff threshold"
    icon: mdi:currency-eur
    unit_of_measurement: "EUR/kWh"
    min_value: -0.10
    max_value: 0.20
    step: 0.01
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 0.02
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_window_start_h
    name: "DHW window start hour"
    icon: mdi:clock-start
    unit_of_measurement: "h"
    min_value: 0
    max_value: 23
    step: 1
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_window_end_h
    name: "DHW window end hour"
    icon: mdi:clock-end
    unit_of_measurement: "h"
    min_value: 0
    max_value: 23
    step: 1
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 7
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # ----- v0.32 DHW smart features tuning -----

  # #1 Tariff shift bounds — same idea as PH but smaller magnitudes since
  # the DHW process is slower and more discrete.
  - platform: template
    id: oq_dhw_tariff_preheat_max_c
    name: "DHW tariff preheat max"
    icon: mdi:thermometer-chevron-up
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 5.0
    step: 0.5
    optimistic: true
    restore_value: true
    initial_value: 3.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_tariff_defer_max_c
    name: "DHW tariff defer max"
    icon: mdi:thermometer-chevron-down
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 4.0
    step: 0.5
    optimistic: true
    restore_value: true
    initial_value: 2.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_tariff_cheap_ratio
    name: "DHW tariff cheap ratio"
    icon: mdi:percent
    min_value: 0.30
    max_value: 0.95
    step: 0.05
    optimistic: true
    restore_value: true
    initial_value: 0.7
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_tariff_expensive_ratio
    name: "DHW tariff expensive ratio"
    icon: mdi:percent
    min_value: 1.05
    max_value: 2.50
    step: 0.05
    optimistic: true
    restore_value: true
    initial_value: 1.3
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # #2 PV self-consumption tuning
  - platform: template
    id: oq_dhw_pv_export_threshold_w
    name: "DHW PV export threshold"
    icon: mdi:solar-power
    unit_of_measurement: "W"
    min_value: 200
    max_value: 5000
    step: 50
    optimistic: true
    restore_value: true
    initial_value: 1500
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Aparte drempel voor de PV-gedreven boost. Bewust niet dezelfde als hierboven:
  # die stuurt de geleidelijke setpoint-shift en mag laag staan, terwijl de boost
  # het hele 3 kW element inschakelt en dus pas zin heeft als de export dat echt
  # dekt. Stond eerder hardcoded op 2700 W in de lambda.
  - platform: template
    id: oq_dhw_pv_boost_export_w
    name: "DHW PV boost export threshold"
    icon: mdi:solar-power
    unit_of_measurement: "W"
    min_value: 1000
    max_value: 6000
    step: 50
    optimistic: true
    restore_value: true
    initial_value: 2700
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_pv_max_shift_c
    name: "DHW PV max start shift"
    icon: mdi:thermometer-plus
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 6.0
    step: 0.5
    optimistic: true
    restore_value: true
    initial_value: 3.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # #3 Adaptive usage tuning
  - platform: template
    id: oq_dhw_adaptive_lookahead_min
    name: "DHW adaptive lookahead"
    icon: mdi:clock-time-eight
    unit_of_measurement: "min"
    min_value: 15
    max_value: 90
    step: 5
    optimistic: true
    restore_value: true
    initial_value: 45
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_adaptive_max_shift_c
    name: "DHW adaptive max preheat"
    icon: mdi:school
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 4.0
    step: 0.5
    optimistic: true
    restore_value: true
    initial_value: 2.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # #5 Smart legionella deferral max days (default 7 → 14 with deferral).
  - platform: template
    id: oq_dhw_legionella_defer_days
    name: "DHW legionella max defer"
    icon: mdi:calendar-clock
    unit_of_measurement: "d"
    min_value: 0
    max_value: 14
    step: 1
    optimistic: true
    restore_value: true
    initial_value: 7
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # v0.40: tariff-aware legionella — ratio current_price / 24h_avg threshold
  # Lager getal = strikter (alleen erg goedkope uren tellen als "cheap")
  - platform: template
    id: oq_dhw_legionella_cheap_ratio
    name: "DHW legionella cheap tariff ratio"
    icon: mdi:percent
    min_value: 0.3
    max_value: 1.0
    step: 0.05
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 0.7
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # v0.40: tariff-aware legionella — max wait time before forcing the run
  # Veiligheidsklep zodat hygiëne nooit oneindig wordt uitgesteld
  - platform: template
    id: oq_dhw_legionella_max_wait_h
    name: "DHW legionella max wait for cheap"
    icon: mdi:timer-sand
    unit_of_measurement: "h"
    min_value: 1
    max_value: 48
    step: 1
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 24
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # v0.40: emergency tank-top temperatuur voor avoid-expensive feature.
  # Onder deze temperatuur wordt sowieso verwarmd, ook tijdens duur uur.
  # Voorkomt koude douche bij combinatie van duur uur + lege tank.
  - platform: template
    id: oq_dhw_emergency_top_c
    name: "DHW emergency top temperature"
    icon: mdi:thermometer-alert
    unit_of_measurement: "°C"
    min_value: 25
    max_value: 45
    step: 1
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 35
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # v0.40: proactieve advance-window — als legionella binnen N uur GEPLAND
  # staat AND we zitten nu in de goedkoopste tariefvensters, dan triggeren
  # we de run NU in plaats van te wachten tot de geplande tijd.
  # Met advance_window_h = 24 wordt de run binnen dezelfde dag voorgetrokken
  # naar de cheap hour. Met 0 = uit.
  - platform: template
    id: oq_dhw_legionella_advance_window_h
    name: "DHW legionella advance window"
    icon: mdi:calendar-arrow-left
    unit_of_measurement: "h"
    min_value: 0
    max_value: 48
    step: 1
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 24
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # When DHW single-HP mode is active, optionally bump the single HP's level
  # by this many steps to compensate for the lost capacity of the second HP.
  # 0 = no bump (lead HP runs at oq_dhw_hp_level), 2 = lead HP runs at level+2.
  # Stays clamped to [1, 10] in the request control.
  #
  # Default 0. De bump telt bij het INGESTELDE niveau op, niet bij een gemeten
  # tekort: met DHW HP level 2 en bump 2 draait de lead op 4 zonder dat er iets
  # om die capaciteit heeft gevraagd. De tweede-HP assist doet dat werk al wel
  # op basis van meting -- die komt pas als de tanktop aantoonbaar te traag
  # stijgt. Wil je de lead toch hoger, zet dan DHW HP level hoger; dan zie je
  # in één getal wat er echt gevraagd wordt.
  - platform: template
    id: oq_dhw_single_hp_level_bump
    name: "DHW single HP level bump"
    icon: mdi:plus-circle-outline
    min_value: 0
    max_value: 3
    step: 1
    optimistic: true
    restore_value: true
    initial_value: 0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Zachte aanloop: tijd per stap bij het opbouwen van het compressorniveau aan
  # het begin van de DHW HP-fase (level 1 -> 2 -> 3 -> ...). 0 = uit, dan gaat de
  # compressor direct naar het gevraagde niveau zoals voorheen.
  - platform: template
    id: oq_dhw_softstart_step_min
    name: "DHW soft start step time"
    icon: mdi:ramp-left
    unit_of_measurement: "min"
    min_value: 0
    max_value: 15
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 3
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # ----- Stapsgewijze tweede-HP assist -----
  # Vervangt de eerdere "val in één klap terug op duo": die sloeg de opbouw over
  # en zette beide units ineens aan. Nu komt de tweede unit op level 1 binnen en
  # klimt hij per stap, zodat we niet meer capaciteit inzetten dan nodig.
  - platform: template
    id: oq_dhw_assist_max_level
    name: "DHW assist max level"
    icon: mdi:stairs-up
    unit_of_measurement: "lvl"
    min_value: 1
    max_value: 10
    step: 1
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 3
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Onder deze stijgsnelheid van de tanktop geldt de lead als "haalt het niet".
  # 220 L met ~3 kW netto komt op ruwweg 0,2 K/min; 0,10 is dus duidelijk traag
  # en niet zomaar de normale afvlakking aan het eind van een cyclus.
  - platform: template
    id: oq_dhw_assist_min_rise_k_min
    name: "DHW assist min tank rise"
    icon: mdi:trending-up
    unit_of_measurement: "K/min"
    min_value: 0.02
    max_value: 0.50
    step: 0.01
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 0.10
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Bewaking. Deze grenzen sturen ALLEEN de assist-beslissing aan; ze zetten geen
  # tweede level-cap naast de bestaande supply-temp-protection (soft 55 / hard
  # 58 °C). Twee regelaars op hetzelfde signaal zouden tegen elkaar in werken.
  - platform: template
    id: oq_dhw_assist_discharge_max_c
    name: "DHW assist max discharge temp"
    icon: mdi:thermometer-alert
    unit_of_measurement: "°C"
    min_value: 70
    max_value: 110
    step: 1
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 90
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_assist_water_out_max_c
    name: "DHW assist max water out"
    icon: mdi:thermometer-water
    unit_of_measurement: "°C"
    min_value: 45
    max_value: 62
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 57
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Snelboost: doeltemperatuur voor het element. Hoger dan de gewone boost (56)
  # zodat er na meerdere tappingen echt buffer in de tank zit.
  - platform: template
    id: oq_dhw_max_boost_target_c
    name: "DHW boost now target"
    icon: mdi:rocket-launch-outline
    unit_of_measurement: "°C"
    min_value: 50
    max_value: 65
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 60
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Snelboost: tanktop waarboven BEIDE HP's eruit gaan. Het element maakt de
  # resterende graden naar het doel hierboven alleen af. Bewust lager dan dat
  # doel: met een element dat dezelfde tank opstookt loopt de condensatiedruk
  # van de HP's daarboven te ver op -- zelfde reden als het legionella-plafond.
  - platform: template
    id: oq_dhw_max_boost_hp_stop_top_c
    name: "DHW boost now HP stop"
    icon: mdi:thermometer-chevron-up
    unit_of_measurement: "°C"
    min_value: 45
    max_value: 60
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 55
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Staart van de cyclus: zodra de tankbodem hier boven komt gaat de tweede unit
  # eruit en worden de laatste graden op één compressor gemaakt. De HP-fase zelf
  # stopt op tankbodem 52 °C, dus 48 laat ruwweg de laatste 4 K single draaien.
  #
  # Zonder deze grens bouwt de assist alleen op voortgang af: -1 per 10 min en
  # daarna nog de minimale draaitijd, samen al gauw een half uur. Juist aan het
  # eind van een cyclus is de tank heet, dus draaien twee compressors dan in hun
  # slechtste werkgebied -- hoge condensatietemperatuur, lage COP, hoogste
  # perszijdedruk. Deze drempel kapt dat af.
  #
  # Werkt op de tankbodem, net als de stopvoorwaarde van de HP-fase. Is de
  # bodemsensor niet beschikbaar, dan vervalt deze grens en blijft de assist
  # afbouwen op voortgang; de temperatuurbewaking blijft in beide gevallen actief.
  - platform: template
    id: oq_dhw_assist_bottom_stop_c
    name: "DHW assist tank bottom stop"
    icon: mdi:arrow-collapse-down
    unit_of_measurement: "°C"
    min_value: 35
    max_value: 55
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 48
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Ging de assist eruit op de water-uit grens, dan mag hij ook vóór het einde
  # van de wachttijd terugkomen zodra dat water hieronder zakt -- wachttijd OF
  # temperatuur, wat het eerst komt. Geldt niet na een persgas-trip: afgekoeld
  # water zegt dan niets over de compressor zelf.
  # Wordt intern begrensd tot (max water out - 2 K), gelijk aan de marge waarop
  # de guard zelf vrijgeeft, zodat een te hoge instelling niet direct vrijgeeft.
  - platform: template
    id: oq_dhw_assist_water_release_c
    name: "DHW assist water release temp"
    icon: mdi:thermometer-chevron-down
    unit_of_measurement: "°C"
    min_value: 35
    max_value: 58
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 50
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Daalsnelheid van de tanktop waarboven we van een tapping spreken. Standby-
  # verlies zit rond 0,02 K/min bij een goede tank, een douche haalt makkelijk
  # 1 K/min. 0,4 ligt daar ruim tussenin en vangt ook kleine tappingen zoals
  # een handwasbeurt niet ten onrechte af als verlies.
  - platform: template
    id: oq_dhw_tap_rate_threshold
    name: "DHW tapdetectie drempel"
    icon: mdi:speedometer-slow
    unit_of_measurement: "K/min"
    min_value: 0.1
    max_value: 3.0
    step: 0.1
    optimistic: true
    restore_value: true
    initial_value: 0.4
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Tank water volume in litres — used for thermal capacity in #4 standby-loss
  # tracker and #6 time-to-ready estimator. Default 220 L (Inventum Maxtank).
  # Change this if you have a different tank.
  - platform: template
    id: oq_dhw_tank_volume_l
    name: "DHW tank volume"
    icon: mdi:storage-tank
    unit_of_measurement: "L"
    min_value: 50
    max_value: 500
    step: 10
    optimistic: true
    restore_value: true
    initial_value: 220
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_tank_top_c
    name: "DHW source tank top"
    icon: mdi:thermometer
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 90
    step: 0.1
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 50
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_tank_bottom_c
    name: "DHW source tank bottom"
    icon: mdi:thermometer
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 90
    step: 0.1
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 45
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_coil_in_c
    name: "DHW source coil in"
    icon: mdi:thermometer-chevron-up
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 90
    step: 0.1
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 35
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_src_coil_out_c
    name: "DHW source coil out"
    icon: mdi:thermometer-chevron-down
    unit_of_measurement: "°C"
    min_value: 0
    max_value: 90
    step: 0.1
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 30
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # ----- Coil-in level mapping thresholds -----
  # T1: coil_in at which level drops 4→3
  - platform: template
    id: oq_dhw_coil_map_t1_c
    name: "DHW coil map T1 (4→3)"
    icon: mdi:thermometer-chevron-up
    unit_of_measurement: "°C"
    min_value: 30.0
    max_value: 52.0
    step: 0.5
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 40.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # T2: coil_in at which level drops 3→2
  - platform: template
    id: oq_dhw_coil_map_t2_c
    name: "DHW coil map T2 (3→2)"
    icon: mdi:thermometer-chevron-up
    unit_of_measurement: "°C"
    min_value: 33.0
    max_value: 53.0
    step: 0.5
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 44.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # T3: coil_in at which level drops 2→1 (never below 1)
  - platform: template
    id: oq_dhw_coil_map_t3_c
    name: "DHW coil map T3 (2→1)"
    icon: mdi:thermometer-chevron-up
    unit_of_measurement: "°C"
    min_value: 36.0
    max_value: 54.5
    step: 0.5
    mode: box
    optimistic: true
    restore_value: true
    initial_value: 48.0
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

  # Hysteresis band applied symmetrically around each threshold
  - platform: template
    id: oq_dhw_coil_map_hyst_c
    name: "DHW coil map hysteresis"
    icon: mdi:swap-vertical
    unit_of_measurement: "°C"
    min_value: 0.0
    max_value: 3.0
    step: 0.5
    mode: slider
    optimistic: true
    restore_value: true
    initial_value: 0.5
    entity_category: config
    web_server:
      sorting_group_id: oq_boiler

sensor:
  - platform: homeassistant
    id: dhw_tank_top_ha
    name: "DHW source tank top (HA)"
    entity_id: ${ha_dhw_tank_top_entity_id}
    internal: true
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_tank_bottom_ha
    name: "DHW source tank bottom (HA)"
    entity_id: ${ha_dhw_tank_bottom_entity_id}
    internal: true
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_coil_in_ha
    name: "DHW source coil in (HA)"
    entity_id: ${ha_dhw_coil_in_entity_id}
    internal: true
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_coil_out_ha
    name: "DHW source coil out (HA)"
    entity_id: ${ha_dhw_coil_out_entity_id}
    internal: true
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_tariff_ha
    name: "HA electricity tariff"
    entity_id: ${ha_electricity_tariff_entity_id}
    internal: true
    unit_of_measurement: "EUR/kWh"
    state_class: measurement
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_electricity_tariff
    name: "DHW electricity tariff"
    icon: mdi:cash
    unit_of_measurement: "EUR/kWh"
    state_class: measurement
    accuracy_decimals: 4
    update_interval: 5s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (id(dhw_tariff_ha).has_state() && !isnan(id(dhw_tariff_ha).state)) {
        return id(dhw_tariff_ha).state;
      }
      return NAN;

  # ---------------------------------------------------------------
  # DHW temperature inputs — priority chain (first valid wins):
  #   1. CWT-TM-8PT Modbus PT1000 sensors (v0.40, primary source)
  #   2. HA-provided sensor (cloud/manual)
  #   3. Local override slider (oq_dhw_src_*)
  # ---------------------------------------------------------------
  - platform: template
    id: dhw_tank_top_input
    name: "DHW tank top"
    icon: mdi:water-thermometer
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 5s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (id(cwt_pt_ch1_c).has_state() && !isnan(id(cwt_pt_ch1_c).state)) {
        return id(cwt_pt_ch1_c).state;
      }
      if (id(dhw_tank_top_ha).has_state() && !isnan(id(dhw_tank_top_ha).state)) {
        return id(dhw_tank_top_ha).state;
      }
      return id(oq_dhw_src_tank_top_c).state;

  - platform: template
    id: dhw_tank_bottom_input
    name: "DHW tank bottom"
    icon: mdi:water-thermometer
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 5s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (id(cwt_pt_ch2_c).has_state() && !isnan(id(cwt_pt_ch2_c).state)) {
        return id(cwt_pt_ch2_c).state;
      }
      if (id(dhw_tank_bottom_ha).has_state() && !isnan(id(dhw_tank_bottom_ha).state)) {
        return id(dhw_tank_bottom_ha).state;
      }
      return id(oq_dhw_src_tank_bottom_c).state;

  - platform: template
    id: dhw_coil_in_input
    name: "DHW coil in"
    icon: mdi:water-thermometer
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 5s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (id(cwt_pt_ch3_c).has_state() && !isnan(id(cwt_pt_ch3_c).state)) {
        return id(cwt_pt_ch3_c).state;
      }
      if (id(dhw_coil_in_ha).has_state() && !isnan(id(dhw_coil_in_ha).state)) {
        return id(dhw_coil_in_ha).state;
      }
      return id(oq_dhw_src_coil_in_c).state;

  - platform: template
    id: dhw_coil_out_input
    name: "DHW coil out"
    icon: mdi:water-thermometer
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 5s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (id(cwt_pt_ch4_c).has_state() && !isnan(id(cwt_pt_ch4_c).state)) {
        return id(cwt_pt_ch4_c).state;
      }
      if (id(dhw_coil_out_ha).has_state() && !isnan(id(dhw_coil_out_ha).state)) {
        return id(dhw_coil_out_ha).state;
      }
      return id(oq_dhw_src_coil_out_c).state;

  - platform: template
    id: oq_dhw_state_code_sensor
    name: "DHW state code"
    icon: mdi:counter
    accuracy_decimals: 0
    update_interval: 5s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return (float) id(oq_dhw_state_code);

  - platform: template
    id: oq_dhw_fault_code_sensor
    name: "DHW fault code"
    icon: mdi:counter
    accuracy_decimals: 0
    update_interval: 5s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return (float) id(oq_dhw_fault_code);

  - platform: template
    id: oq_dhw_target_flow_temp_sensor
    name: "DHW target flow temp"
    icon: mdi:target
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 5s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_target_flow_temp);

  - platform: template
    id: boiler_heat_power
    name: "Boiler Heat Power"
    icon: mdi:radiator
    unit_of_measurement: "W"
    device_class: power
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 5s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(boiler_relay).state ? 3000.0f : 0.0f;

  # ----- v0.32 DHW smart-feature diagnostics -----

  # #1 Effective tariff shift on start_top (°C).
  - platform: template
    id: oq_dhw_tariff_shift_sensor
    name: "DHW tariff start shift"
    icon: mdi:currency-eur
    unit_of_measurement: "°C"
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 30s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_tariff_shift_c);

  # #2 Effective PV shift on start_top (°C).
  - platform: template
    id: oq_dhw_pv_shift_sensor
    name: "DHW PV start shift"
    icon: mdi:solar-power-variant
    unit_of_measurement: "°C"
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 30s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_pv_shift_c);

  # #3 Effective adaptive shift on start_top (°C).
  - platform: template
    id: oq_dhw_adaptive_shift_sensor
    name: "DHW adaptive start shift"
    icon: mdi:school
    unit_of_measurement: "°C"
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 30s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_adaptive_shift_c);

  # #3 Per-hour usage histogram (publishes the upcoming hour's intensity).
  - platform: template
    id: oq_dhw_usage_upcoming_sensor
    name: "DHW upcoming hour usage"
    icon: mdi:chart-histogram
    unit_of_measurement: "events"
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 60s
    entity_category: diagnostic
    disabled_by_default: true
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      auto now = id(oq_time).now();
      if (!now.is_valid()) return NAN;
      const int next_h = (now.hour + 1) % 24;
      switch (next_h) {
        case 0:  return id(oq_dhw_usage_hour_0);
        case 1:  return id(oq_dhw_usage_hour_1);
        case 2:  return id(oq_dhw_usage_hour_2);
        case 3:  return id(oq_dhw_usage_hour_3);
        case 4:  return id(oq_dhw_usage_hour_4);
        case 5:  return id(oq_dhw_usage_hour_5);
        case 6:  return id(oq_dhw_usage_hour_6);
        case 7:  return id(oq_dhw_usage_hour_7);
        case 8:  return id(oq_dhw_usage_hour_8);
        case 9:  return id(oq_dhw_usage_hour_9);
        case 10: return id(oq_dhw_usage_hour_10);
        case 11: return id(oq_dhw_usage_hour_11);
        case 12: return id(oq_dhw_usage_hour_12);
        case 13: return id(oq_dhw_usage_hour_13);
        case 14: return id(oq_dhw_usage_hour_14);
        case 15: return id(oq_dhw_usage_hour_15);
        case 16: return id(oq_dhw_usage_hour_16);
        case 17: return id(oq_dhw_usage_hour_17);
        case 18: return id(oq_dhw_usage_hour_18);
        case 19: return id(oq_dhw_usage_hour_19);
        case 20: return id(oq_dhw_usage_hour_20);
        case 21: return id(oq_dhw_usage_hour_21);
        case 22: return id(oq_dhw_usage_hour_22);
        case 23: return id(oq_dhw_usage_hour_23);
      }
      return NAN;

  # #4 Tank standby loss (W/K).
  - platform: template
    id: oq_dhw_ua_tank_sensor
    name: "DHW tank standby loss"
    icon: mdi:thermometer-off
    unit_of_measurement: "W/K"
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 60s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_ua_tank_wpk);

  - platform: template
    id: oq_dhw_ua_tank_samples_sensor
    name: "DHW UA samples"
    icon: mdi:counter
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 60s
    entity_category: diagnostic
    disabled_by_default: true
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return (float) id(oq_dhw_ua_tank_sample_count);

  # #6 Estimated time-to-ready (minutes).
  - platform: template
    id: oq_dhw_time_to_ready_sensor
    name: "DHW estimated time to ready"
    icon: mdi:timer-sand
    unit_of_measurement: "min"
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 30s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      // Only compute while DHW is heating (hp_request active or boost on).
      const bool active = id(oq_dhw_hp_request_active) || id(boiler_relay).state;
      if (!active) return NAN;
      const float top = id(dhw_tank_top_input).state;
      const float target = id(oq_dhw_hp_stop_top_c).state;
      if (isnan(top) || isnan(target)) return NAN;
      const float gap = target - top;
      if (gap <= 0.05f) return 0.0f;
      // Thermal capacity: water = 1.16 Wh/(L·K). User-configurable volume.
      const float volume_l = id(oq_dhw_tank_volume_l).state;
      const float tank_wh_per_k = (volume_l > 0.0f ? volume_l : 220.0f) * 1.16f;

      // Net heating power: het thermische HP-vermogen komt uit de DHW-lus, die
      // weet welke units er werkelijk draaien en op welk niveau. Dit stond hier
      // eerder als "beide HPs op hetzelfde DHW-level", wat sinds single-HP mode
      // ruwweg een factor twee te hoog uitkwam.
      float p_in = id(oq_dhw_hp_power_th_w);
      if (id(boiler_relay).state) p_in += 3000.0f;
      const float ua = id(oq_dhw_ua_tank_wpk);
      const float Tamb_room = 20.0f;
      if (ua > 0.0f) p_in -= ua * fmaxf(0.0f, top - Tamb_room);
      if (p_in <= 50.0f) return NAN;
      const float hours = (gap * tank_wh_per_k) / p_in;
      return hours * 60.0f;

  # ----- DHW-rendement -----
  # Wat de laatste voltooide cyclus heeft gekost en opgeleverd. Een cyclus telt
  # pas mee vanaf 50 Wh; daaronder is het een afgebroken start.
  - platform: template
    id: oq_dhw_last_cycle_wh_in_sensor
    name: "DHW cyclus energie in"
    icon: mdi:flash
    unit_of_measurement: "Wh"
    device_class: energy
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 30s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      const float v = id(oq_dhw_last_cycle_wh_in);
      return (v > 0.0f) ? v : NAN;

  - platform: template
    id: oq_dhw_last_cycle_wh_out_sensor
    name: "DHW cyclus energie uit"
    icon: mdi:radiator
    unit_of_measurement: "Wh"
    device_class: energy
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 30s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      const float v = id(oq_dhw_last_cycle_wh_out);
      return (v > 0.0f) ? v : NAN;

  # Het getal waar het om gaat: thermisch eruit gedeeld door elektrisch erin,
  # over een hele cyclus. Hiermee zijn single-HP mode, het niveau, de bump en de
  # assist-drempels voor het eerst tegen elkaar af te wegen op meting in plaats
  # van op gevoel.
  - platform: template
    id: oq_dhw_last_cycle_cop_sensor
    name: "DHW cyclus COP"
    icon: mdi:gauge
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 30s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_last_cycle_cop);

  # ----- Tapdetectie -----
  - platform: template
    id: oq_dhw_tap_rate_sensor
    name: "DHW tanktop daalsnelheid"
    icon: mdi:speedometer-slow
    unit_of_measurement: "K/min"
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 30s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_tap_rate_k_min);

  - platform: template
    id: oq_dhw_taps_today_sensor
    name: "DHW tappingen vandaag"
    icon: mdi:shower-head
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 60s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return (float) id(oq_dhw_taps_today);

  # Ruwe schatting van de energie die er bij de laatste tapping uit ging.
  # Stratificatie maakt dit een ondergrens: de tanktop koelt minder af dan de
  # gemiddelde tankinhoud, dus de werkelijke onttrekking ligt hoger.
  - platform: template
    id: oq_dhw_last_tap_wh_sensor
    name: "DHW laatste tapping energie"
    icon: mdi:water-minus
    unit_of_measurement: "Wh"
    device_class: energy
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 60s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      const float v = id(oq_dhw_last_tap_wh);
      return (v > 0.0f) ? v : NAN;

  # Geschat thermisch HP-vermogen tijdens DHW. Voedt beide ETA-sensoren en laat
  # zien wat single-HP mode, de bump, de zachte aanloop en de assist samen
  # opleveren. 0 = geen HP-vraag.
  - platform: template
    id: oq_dhw_hp_power_th_sensor
    name: "DHW HP thermisch vermogen"
    icon: mdi:heat-wave
    unit_of_measurement: "W"
    device_class: power
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 30s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_hp_power_th_w);

  # Hoe vaak een boost zijn maximale looptijd raakte zonder het doel te halen.
  # Sinds v0.53 geen gelatchte storing meer, dus dit is het enige spoor. Loopt
  # hij op, dan is het boost-doel te hoog voor wat het element in die tijd kan
  # maken -- of de tank begon te koud.
  - platform: template
    id: oq_dhw_boost_timeouts_sensor
    name: "DHW boost timeouts"
    icon: mdi:timer-alert-outline
    state_class: total_increasing
    accuracy_decimals: 0
    update_interval: 60s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return (float) id(oq_dhw_boost_timeouts_seen);

  # Legionella ETA (minutes remaining until the current run completes).
  # Returns NAN when no legionella run is active.
  # Computes the remaining time across three phases:
  #   Phase 1: HP + element heating up to legionella_hp_stop_top_c
  #   Phase 2: element-only heating up to legionella_target_c
  #   Phase 3: 15-min hold at legionella_target_c
  - platform: template
    id: oq_dhw_legionella_eta_sensor
    name: "DHW legionella ETA"
    icon: mdi:timer-sand
    unit_of_measurement: "min"
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 30s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      // Only show ETA while a legionella run is active (state == LEGIONELLA == 4).
      if (id(oq_dhw_state_code) != 4) return NAN;

      const float top = id(dhw_tank_top_input).state;
      if (isnan(top)) return NAN;

      const float legionella_target = id(oq_dhw_legionella_target_c).state;
      // Deze ETA rekent in TOP-temperatuur, dus gebruik de top-grens van fase 1:
      // het HP-plafond. De handover op legionella_hp_stop_top_c toetst op de
      // tank-BODEM en is hier meestal niet de beperkende factor, omdat het element
      // de top sneller naar het plafond jaagt dan de bodem opwarmt.
      const float hp_top_stop = id(oq_dhw_legionella_hp_top_ceiling_c).state;
      const float volume_l = id(oq_dhw_tank_volume_l).state;
      const float tank_wh_per_k = (volume_l > 0.0f ? volume_l : 220.0f) * 1.16f;
      const float element_w = 3000.0f;

      // Standby loss estimate (small but real, ~50–100 W at 65°C).
      const float ua = id(oq_dhw_ua_tank_wpk);
      const float Tamb_room = 20.0f;
      auto net_power_w = [&](float power_in_w, float current_top)->float {
        float p = power_in_w;
        if (ua > 0.0f) p -= ua * fmaxf(0.0f, current_top - Tamb_room);
        return p;
      };

      float total_min = 0.0f;

      // Phase 3: 15-minute hold at target (always required).
      const uint32_t hold_required_ms = 15UL * 60UL * 1000UL;
      if (id(oq_dhw_legionella_target_reached_ms) > 0) {
        const uint32_t now_ms = (uint32_t) millis();
        const uint32_t elapsed_hold = (now_ms >= id(oq_dhw_legionella_target_reached_ms))
            ? (now_ms - id(oq_dhw_legionella_target_reached_ms)) : 0;
        const uint32_t hold_remaining_ms = (elapsed_hold < hold_required_ms)
            ? (hold_required_ms - elapsed_hold) : 0;
        total_min += (float) hold_remaining_ms / 60000.0f;
      } else {
        // Target not yet reached: full 15-min hold still ahead.
        total_min += 15.0f;
      }

      // Phase 2: element-only heating to legionella_target.
      const float phase2_from = std::max(top, hp_top_stop);
      if (phase2_from < legionella_target) {
        const float gap2 = legionella_target - phase2_from;
        const float wh_needed = gap2 * tank_wh_per_k;
        const float p_net = net_power_w(element_w, phase2_from);
        if (p_net > 50.0f) {
          total_min += (wh_needed / p_net) * 60.0f;
        } else {
          return NAN;  // element cannot overcome losses → indeterminate
        }
      }

      // Phase 1: HP + element heating to hp_top_stop (only if we're still in HP phase).
      // hp_phase_done_ in the controller maps to block_cv_priority=true while HP active.
      const bool hp_phase_active = id(oq_dhw_block_cv_priority) && (top < hp_top_stop);
      if (hp_phase_active) {
        const float gap1 = hp_top_stop - top;
        const float wh_needed = gap1 * tank_wh_per_k;

        // Zelfde bron als de time-to-ready sensor: de DHW-lus weet welke units
        // draaien. De onvoorwaardelijke verdubbeling die hier stond klopte niet
        // meer sinds single-HP mode ook tijdens legionella geldt.
        float p_hp = id(oq_dhw_hp_power_th_w);
        if (isnan(p_hp) || p_hp <= 0.0f) p_hp = 3000.0f;  // conservative fallback

        const float p_net = net_power_w(p_hp + element_w, top);
        if (p_net > 50.0f) {
          total_min += (wh_needed / p_net) * 60.0f;
        }
      }

      return total_min;

  # Legionella elapsed time (minutes since the current run started).
  - platform: template
    id: oq_dhw_legionella_elapsed_sensor
    name: "DHW legionella elapsed"
    icon: mdi:timer-play-outline
    unit_of_measurement: "min"
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 30s
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (id(oq_dhw_state_code) != 4) return NAN;
      const uint32_t started = id(oq_dhw_legionella_run_started_ms);
      if (started == 0) return NAN;
      const uint32_t now_ms = (uint32_t) millis();
      const uint32_t elapsed = (now_ms >= started) ? (now_ms - started) : 0;
      return (float) elapsed / 60000.0f;

  # Coil-in mapped compressor level (diagnostic).
  # Shows the active level after coil-in mapping; equals oq_dhw_hp_level when mapping is off.
  - platform: template
    id: oq_dhw_coil_map_level_sensor
    name: "DHW coil mapped level"
    icon: mdi:stairs
    unit_of_measurement: "lvl"
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 5s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return (float) id(oq_dhw_coil_map_level);

binary_sensor:
  - platform: gpio
    id: dhw_valve_aux_raw_gpio
    name: "DHW valve aux feedback raw (GPIO)"
    pin:
      number: ${oq_dhw_valve_aux_sense_pin}
      mode:
        input: true
        pulldown: true
    filters:
      - delayed_on: 30ms
      - delayed_off: 30ms
    internal: true
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_valve_aux_cv_ha
    name: "DHW source valve aux DHW (HA raw)"
    entity_id: ${ha_dhw_valve_aux_entity_id}
    internal: true
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_lockout_ha
    name: "HA DHW lockout"
    entity_id: ${ha_dhw_lockout_entity_id}
    internal: true
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_solar_boost_ha
    name: "HA DHW solar boost"
    entity_id: ${ha_dhw_solar_boost_entity_id}
    internal: true
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_legionella_force_ha
    name: "HA DHW legionella force"
    entity_id: ${ha_dhw_legionella_force_entity_id}
    internal: true
    web_server:
      sorting_group_id: oq_boiler

  # v0.40: optionele HA binary_sensor "is dit een goedkoop tariefuur?"
  # Wordt alleen gebruikt als de datetime-window sensoren NIET beschikbaar
  # zijn — die hebben hogere prioriteit (zie text_sensor secties).
  - platform: homeassistant
    id: dhw_legionella_cheap_window_ha
    name: "HA DHW legionella cheap window"
    entity_id: ${ha_dhw_legionella_cheap_window_entity_id}
    internal: true
    web_server:
      sorting_group_id: oq_boiler

  - platform: homeassistant
    id: dhw_hp_fault_ha
    name: "HA DHW HP fault"
    entity_id: ${ha_dhw_hp_fault_entity_id}
    internal: true
    web_server:
      sorting_group_id: oq_boiler

  - platform: template
    id: oq_dhw_tap_active_sensor
    name: "DHW tapping actief"
    icon: mdi:shower-head
    device_class: moisture
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_tap_active);

  - platform: template
    id: oq_dhw_tariff_negative
    name: "DHW tariff negative"
    icon: mdi:cash-minus
    device_class: running
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (!id(dhw_tariff_ha).has_state() || isnan(id(dhw_tariff_ha).state)) return false;
      return id(dhw_tariff_ha).state < 0.0f;

  - platform: template
    id: dhw_valve_aux_cv_input
    name: "DHW valve aux (DHW position)"
    icon: mdi:valve
    device_class: running
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      bool raw_dhw_pos = false;
      if (id(dhw_valve_aux_raw_gpio).has_state()) {
        raw_dhw_pos = id(dhw_valve_aux_raw_gpio).state;
      } else if (id(dhw_valve_aux_cv_ha).has_state()) {
        raw_dhw_pos = id(dhw_valve_aux_cv_ha).state;
      } else {
        raw_dhw_pos = id(oq_dhw_src_valve_aux_cv).state;
      }
      // Expose raw contact state in HA: ON means DHW position.
      return raw_dhw_pos;

  # Note: named "DHW Element Active" because in this build the boiler_relay
  # drives the 3 kW DHW tank element (CV boiler removed). The id stays
  # `boiler_active` for backward compatibility with existing HA dashboards
  # and automations that already reference it.
  - platform: template
    id: boiler_active
    name: "DHW Element Active"
    icon: mdi:fire
    device_class: heat
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(boiler_relay).state;

  - platform: template
    id: oq_dhw_hp_request_active_sensor
    name: "DHW HP request active"
    icon: mdi:heat-pump
    device_class: heat
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_hp_request_active);

  - platform: template
    id: oq_dhw_block_cv_priority_sensor
    name: "DHW block CV priority"
    icon: mdi:home-off-outline
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return id(oq_dhw_block_cv_priority);

text_sensor:
  # v0.40: HA datetime entiteiten voor goedkoopste tariefvenster van de dag
  # Format: "YYYY-MM-DD HH:MM:SS" (has_date+has_time) of "HH:MM:SS" (alleen tijd)
  - platform: homeassistant
    id: dhw_legionella_cheap_start_ha
    name: "HA DHW legionella cheap start"
    entity_id: ${ha_dhw_legionella_cheap_start_entity_id}
    internal: true

  - platform: homeassistant
    id: dhw_legionella_cheap_end_ha
    name: "HA DHW legionella cheap end"
    entity_id: ${ha_dhw_legionella_cheap_end_entity_id}
    internal: true

  # v0.40: duurste tariefvenster — DHW reguliere cyclus vermijdt deze uren
  - platform: homeassistant
    id: dhw_expensive_start_ha
    name: "HA DHW expensive start"
    entity_id: ${ha_dhw_expensive_start_entity_id}
    internal: true

  - platform: homeassistant
    id: dhw_expensive_end_ha
    name: "HA DHW expensive end"
    entity_id: ${ha_dhw_expensive_end_entity_id}
    internal: true

  - platform: template
    id: oq_dhw_state_text
    name: "DHW state"
    icon: mdi:state-machine
    update_interval: never
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return std::string("IDLE_CV");

  - platform: template
    id: oq_dhw_fault_text
    name: "DHW fault"
    icon: mdi:alert-circle-outline
    update_interval: never
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return std::string("NONE");

  - platform: template
    id: oq_dhw_legionella_last_run_text
    name: "DHW legionella laatste run"
    icon: mdi:history
    update_interval: never
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return std::string("Nog niet uitgevoerd");

  - platform: template
    id: oq_dhw_legionella_next_run_text
    name: "DHW legionella volgende run"
    icon: mdi:calendar-clock
    update_interval: never
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      return std::string("Onbekend");

  # v0.40: reguliere DHW avoid-expensive status (diagnose)
  - platform: template
    id: oq_dhw_avoid_expensive_status_text
    name: "DHW avoid expensive status"
    icon: mdi:cash-clock
    update_interval: 10s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      if (!id(oq_dhw_avoid_expensive_enable).state) return std::string("Uitgeschakeld");
      switch (id(oq_dhw_avoid_expensive_reason_code)) {
        case 1:
          return std::string("Duur uur - DHW uitgesteld");
        case 2:
          return std::string("Duur uur - emergency override (tank te koud)");
        default:
          return std::string("Geen blokkade actief");
      }

  # Waarom draait er een boost? Zonder dit is een automatische boost niet van
  # een handmatige te onderscheiden -- de state heet in beide gevallen DHW_BOOST.
  - platform: template
    id: oq_dhw_boost_reason_text
    name: "DHW boost reden"
    icon: mdi:help-rhombus-outline
    update_interval: 10s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      switch (id(oq_dhw_boost_reason_code)) {
        case 1:  return std::string("Handmatige snelboost");
        case 2:  return std::string("Natraject na HP-fase - element maakt af");
        case 3:  return std::string("Snelboost genegeerd - tank al op doel");
        case 10: return std::string("Solar boost - bron onbekend");
        case 11: return std::string("Solar boost - bron-schakelaar (handmatig)");
        case 12: return std::string("Solar boost - HA-proxy");
        case 13: return std::string("Solar boost - goedkoop tarief");
        case 14: return std::string("Solar boost - PV-export");
        default: return std::string("Geen boost actief");
      }

  # v0.40: legionella deferral status (smart + tariff-aware)
  - platform: template
    id: oq_dhw_assist_status_text
    name: "DHW second HP assist status"
    icon: mdi:stairs-up
    update_interval: 10s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      #if OQ_TOPOLOGY_DUO
      // Snelboost heeft een eigen verloop en negeert de assist-logica.
      if (id(oq_dhw_max_boost_active)) {
        if (id(oq_dhw_hp_thermal_limit)) {
          return std::string("Snelboost - HP's eruit op temperatuur, element gaat door");
        }
        const float t = id(dhw_tank_top_input).state;
        const float hs = id(oq_dhw_max_boost_hp_stop_top_c).state;
        if (!isnan(t) && !isnan(hs) && t >= hs) {
          return std::string("Snelboost - element maakt af, HP's uit");
        }
        return std::string("Snelboost - beide HP's + element");
      }
      if (!id(oq_dhw_assist_enable).state) return std::string("Uit");
      if (!id(oq_dhw_single_hp_mode).state) return std::string("Niet van toepassing - duo DHW");
      if (id(oq_dhw_state_code) == 4) return std::string("Uit tijdens legionella");
      if (id(oq_dhw_assist_guard_active)) {
        return std::string("Geblokkeerd - persgas of water-uit te hoog");
      }
      const int lvl = id(oq_dhw_assist_level);
      if (lvl > 0) {
        char buf[48];
        snprintf(buf, sizeof(buf), "Actief - 2e HP op level %d", lvl);
        return std::string(buf);
      }
      if (id(oq_dhw_state_code) != 2) return std::string("Geen HP-fase actief");
      {
        const float b = id(dhw_tank_bottom_input).state;
        const float bs = id(oq_dhw_assist_bottom_stop_c).state;
        if (!isnan(b) && !isnan(bs) && b >= bs) {
          return std::string("Uit - tank bijna klaar, staart op 1 compressor");
        }
      }
      if ((uint32_t) millis() < id(oq_dhw_assist_lockout_until_ms)) {
        if (id(oq_dhw_assist_water_trip)) {
          return std::string("Wachttijd - of eerder als water-uit genoeg zakt");
        }
        return std::string("Wachttijd na uitschakelen");
      }
      return std::string("Standby - lead haalt het alleen");
      #else
      return std::string("Niet van toepassing - single topologie");
      #endif

  - platform: template
    id: oq_dhw_legionella_defer_status_text
    name: "DHW legionella deferral status"
    icon: mdi:information-outline
    update_interval: 10s
    entity_category: diagnostic
    web_server:
      sorting_group_id: oq_boiler
    lambda: |-
      // Handmatige force gaat vóór elke uitstel-reden: die checks worden er niet
      // meer op toegepast. Wel expliciet terugmelden wat er dan gebeurt, want een
      // force die is geaccepteerd terwijl DHW nog bezig is start pas zodra de
      // regeling terug op IDLE_CV staat -- anders lijkt de knop niets te doen.
      if (id(oq_dhw_src_legionella_force).state) {
        const int st = id(oq_dhw_state_code);
        if (st == 4) return std::string("Handmatige force - run actief");
        if (st == 5) return std::string("Handmatige force geblokkeerd - DHW-storing, eerst 'DHW clear fault'");
        if (id(oq_dhw_lockout).state) return std::string("Handmatige force geblokkeerd - DHW lockout staat aan");
        if (st != 0) return std::string("Handmatige force geaccepteerd - wacht tot DHW-cyclus klaar is");
        return std::string("Handmatige force - start nu");
      }
      switch (id(oq_dhw_legionella_defer_reason_code)) {
        case 1:
          return std::string("Uitgesteld - recent natuurlijke pasteurisatie");
        case 2:
          return std::string("Wachten op goedkoop tarief");
        case 3:
          return std::string("Max-wait bereikt - run wordt geforceerd");
        case 4:
          return std::string("Proactief gestart - cheap window + bijna due");
        default:
          return std::string("Niet uitgesteld");
      }

interval:
  - interval: ${oq_dhw_loop_s}s
    startup_delay: 4600ms
    then:
      - lambda: |-
          static oq_dhw::Controller controller;
          auto fmt_eta_s = [](int64_t delta_s) -> std::string {
            if (delta_s < 0) delta_s = 0;
            const uint32_t total_min = (uint32_t) (delta_s / 60LL);
            const uint32_t days = total_min / (24UL * 60UL);
            const uint32_t rem_min_after_days = total_min % (24UL * 60UL);
            const uint32_t hours = rem_min_after_days / 60UL;
            const uint32_t mins = rem_min_after_days % 60UL;
            char buf[48];
            if (days > 0) {
              snprintf(buf, sizeof(buf), "%lud %luh", (unsigned long) days, (unsigned long) hours);
            } else if (hours > 0) {
              snprintf(buf, sizeof(buf), "%luh %lum", (unsigned long) hours, (unsigned long) mins);
            } else {
              snprintf(buf, sizeof(buf), "%lum", (unsigned long) mins);
            }
            return std::string(buf);
          };
          auto fmt_epoch_local = [](int64_t epoch_s) -> std::string {
            if (epoch_s <= 0) return std::string("Onbekend");
            time_t tt = (time_t) epoch_s;
            struct tm tmbuf;
            if (localtime_r(&tt, &tmbuf) == nullptr) return std::string("Onbekend");
            char buf[32];
            if (strftime(buf, sizeof(buf), "%Y-%m-%d %H:%M", &tmbuf) == 0) return std::string("Onbekend");
            return std::string(buf);
          };
          // Parse "HH:MM[:SS]" or "YYYY-MM-DD HH:MM[:SS]" -> minutes since midnight.
          // Returns -1 on parse error. Shared by all three time-window checks below.
          auto parse_hm = [](const std::string& s) -> int {
            int hh = 0, mm = 0;
            if (s.length() >= 5 && s[2] == ':') {
              hh = atoi(s.substr(0, 2).c_str());
              mm = atoi(s.substr(3, 2).c_str());
            } else if (s.length() >= 16 && s[10] == ' ' && s[13] == ':') {
              hh = atoi(s.substr(11, 2).c_str());
              mm = atoi(s.substr(14, 2).c_str());
            } else {
              return -1;
            }
            if (hh < 0 || hh > 23 || mm < 0 || mm > 59) return -1;
            return hh * 60 + mm;
          };

          if (id(oq_dhw_clear_fault_req)) {
            controller.clear_fault_latch();
            id(oq_dhw_clear_fault_req) = false;
            // publish immediately: tick() will see fault_=NONE→NONE (changed=false)
            id(oq_dhw_fault_text).publish_state("NONE");
            id(oq_dhw_state_text).publish_state("IDLE_CV");
          }

          // Seed legionella last-done from persistent wall-clock epoch on first valid tick.
          // legionella_seeded = true signals the controller that scheduling may begin.
          // We always wait for NTP so the age calculation is reliable.
          //
          // Three cases must be handled correctly:
          //   1. Past due (age >= interval): seed with 1 → fires on next IDLE_CV tick
          //   2. Normal (age < interval AND age_ms < now_ms_seed): seed accurately
          //   3. Edge (age < interval BUT age_ms > now_ms_seed, i.e. recent reboot):
          //      seed conservatively with now_ms_seed → next run fires after one full
          //      interval of uptime (slightly later than ideal, but never spuriously).
          //
          // The previous version clipped age_ms to now_ms_seed and then seeded with 0,
          // which is rejected by seed_legionella_last_done_ms() → controller thinks
          // "never done" → fires 30 min after every reboot. That bug is now fixed.
          static bool legionella_seeded = false;
          if (!legionella_seeded) {
            auto now_t = id(oq_time).now();
            if (now_t.is_valid()) {
              const int64_t last_done_epoch = id(oq_dhw_legionella_last_done_epoch_s);
              if (last_done_epoch > 0) {
                const int64_t now_epoch = (int64_t) now_t.timestamp;
                const int64_t age_s = now_epoch - last_done_epoch;
                if (age_s >= 0) {
                  const uint32_t now_ms_seed = (uint32_t) millis();
                  // cfg is not yet built at this point — use the default interval
                  // (7 days in seconds) directly. Must stay in sync with the
                  // Config::legionella_interval_ms = 7 * 24 * 60 * 60 * 1000
                  // declaration in oq_dhw_controller_logic.h.
                  const int64_t interval_s = 7LL * 24LL * 60LL * 60LL;
                  if (age_s >= interval_s) {
                    // Case 1: past due — fire immediately.
                    controller.seed_legionella_last_done_ms(1);
                  } else {
                    const int64_t age_ms_real = age_s * 1000LL;
                    if (age_ms_real < (int64_t) now_ms_seed) {
                      // Case 2: normal — age fits in current uptime.
                      const uint32_t seed = now_ms_seed - (uint32_t) age_ms_real;
                      controller.seed_legionella_last_done_ms(seed > 0 ? seed : 1);
                    } else {
                      // Case 3: edge — age exceeds uptime (typical after reboot).
                      // Treat as "just done now"; next run fires ~1 interval from now,
                      // which is later than the true expiry but safely avoids spurious
                      // immediate triggers. Diagnostic next-run text remains accurate
                      // because it's computed from the persistent epoch.
                      controller.seed_legionella_last_done_ms(
                          now_ms_seed > 0 ? now_ms_seed : 1);
                    }
                  }
                }
              }
              // last_done_epoch == 0 means never done; controller schedules after
              // the 30-min boot-settle defined in should_start_legionella_.
              legionella_seeded = true;
            }
            // If NTP not yet valid: stay unseeded — controller blocks scheduling.
          }

          oq_dhw::Config cfg;
          cfg.start_top_c = id(oq_dhw_start_top_c).state;
          cfg.hp_stop_top_c = id(oq_dhw_hp_stop_top_c).state;
          cfg.boost_target_c = id(oq_dhw_boost_target_c).state;
          cfg.max_boost_target_c = id(oq_dhw_max_boost_target_c).state;
          cfg.max_boost_hp_stop_top_c = id(oq_dhw_max_boost_hp_stop_top_c).state;
          cfg.legionella_target_c = id(oq_dhw_legionella_target_c).state;
          cfg.legionella_hp_stop_top_c = id(oq_dhw_legionella_hp_stop_top_c).state;
          cfg.legionella_hp_top_ceiling_c = id(oq_dhw_legionella_hp_top_ceiling_c).state;
          // Hard-coded per user requirement: DHW HP always stops on tank-bottom = 52°C.
          // 52°C keeps the entire tank in the legionella-inhibition zone (50–55°C)
          // while maintaining a healthy ΔT vs the HP supply (60°C target) for good COP.
          // The slider/switch entities are kept for backward compatibility but their
          // values are ignored — the firmware enforces these constants every tick.
          // Hygiene safety is provided by the weekly legionella run (68°C / 15 min hold).
          cfg.stop_on_bottom_enable = true;
          cfg.hp_stop_bottom_c = 52.0f;
          // v0.40 temp: legionella klep op DHW houden voor coil-circulation
          cfg.legionella_use_coil_circulation =
              id(oq_dhw_legionella_coil_circulation_enable).state;
          // Hardcoded: HP mag tot 180 min draaien per DHW-cyclus. Default
          // 75 min uit de Config struct was te krap voor een 220L tank van
          // koud (19°C) naar tank-bottom 52°C — die opwarming kost ~100 min
          // bij gemiddeld 4-5 kW HP-output. 180 min geeft ruime marge voor
          // koudere starttemperaturen of lagere buitentemp (lagere COP).
          // Hygiëne wordt apart geborgd door de wekelijkse legionella-run.
          cfg.hp_max_runtime_ms = 180UL * 60UL * 1000UL;
          cfg.hp_target_flow_c = id(oq_dhw_hp_target_flow_c).state;
          cfg.enable_boost_after_hp = id(oq_dhw_boost_after_hp).state;
          cfg.boost_hp_assist_enable = id(oq_dhw_boost_hp_assist_enable).state;
          cfg.boost_hp_assist_bottom_c = id(oq_dhw_boost_hp_assist_bottom_c).state;
          cfg.boost_hp_assist_stop_top_c = id(oq_dhw_boost_hp_assist_stop_top_c).state;
          cfg.min_cycle_rest_ms = (uint32_t)(id(oq_dhw_min_rest_s).state * 1000.0f);
          const float flow_min_cfg = id(oq_dhw_flow_min_lph).state;
          const float flow_max_cfg = id(oq_dhw_flow_max_lph).state;
          cfg.flow_min_lph = fminf(flow_min_cfg, flow_max_cfg);
          cfg.flow_max_lph = fmaxf(flow_min_cfg, flow_max_cfg);

          oq_dhw::Inputs in;
          in.now_ms = (uint32_t) millis();
          in.tank_top_c = id(dhw_tank_top_input).state;
          in.tank_bottom_c = id(dhw_tank_bottom_input).state;
          in.coil_in_c = id(dhw_coil_in_input).state;
          in.coil_out_c = id(dhw_coil_out_input).state;

          in.valve_feedback_valid = true;
          // Raw aux contact closes in DHW position; controller expects CV=true.
          in.valve_feedback_cv = !id(dhw_valve_aux_cv_input).state;

          in.flow_valid = id(flow_rate_selected).has_state() && !isnan(id(flow_rate_selected).state);
          in.flow_lph = in.flow_valid ? id(flow_rate_selected).state : NAN;

          const bool hp_fault_from_ha = id(dhw_hp_fault_ha).has_state() ? id(dhw_hp_fault_ha).state : id(oq_dhw_src_hp_fault).state;
          in.hp_fault_active = hp_fault_from_ha || id(oq_water_temp_hard_trip_active);

          const bool lockout_ha = id(dhw_lockout_ha).has_state() ? id(dhw_lockout_ha).state : id(oq_dhw_src_lockout).state;
          in.lockout_active = id(oq_dhw_lockout).state || lockout_ha;

          // Time window: block new cycle starts outside the configured hour range.
          // Only applies when window is enabled; does not interrupt a running cycle.
          bool window_inhibit = false;
          if (id(oq_dhw_window_enable).state) {
            auto now_t = id(oq_time).now();
            if (now_t.is_valid()) {
              const int h = now_t.hour;
              const int s_h = (int) id(oq_dhw_window_start_h).state;
              const int e_h = (int) id(oq_dhw_window_end_h).state;
              if (s_h <= e_h) {
                window_inhibit = (h < s_h || h >= e_h);
              } else {
                // Overnight window e.g. 22:00-06:00: active when h>=22 OR h<6.
                window_inhibit = (h < s_h && h >= e_h);
              }
            } else {
              window_inhibit = true;
            }
          }

          // ============================================================
          // v0.40: avoid-expensive feature voor reguliere DHW cyclus
          // ------------------------------------------------------------
          // Als we in het duurste tariefvenster van vandaag zitten EN
          // de tank is niet te koud → stel cyclus uit (start_inhibit).
          // Werkt alleen op cyclus-START. Lopende cycli worden NIET
          // onderbroken (anders zou je halverwege koud blijven).
          //
          // Diagnose code: oq_dhw_avoid_expensive_reason_code
          //   0 = geen blokkade
          //   1 = duur uur, cyclus uitgesteld
          //   2 = duur uur maar tank koud → emergency override, mag starten
          // ============================================================
          id(oq_dhw_avoid_expensive_reason_code) = 0;
          bool expensive_inhibit = false;
          if (id(oq_dhw_avoid_expensive_enable).state) {
            auto now_t_exp = id(oq_time).now();
            if (now_t_exp.is_valid() &&
                id(dhw_expensive_start_ha).has_state() &&
                id(dhw_expensive_end_ha).has_state()) {
              const int s = parse_hm(id(dhw_expensive_start_ha).state);
              const int e = parse_hm(id(dhw_expensive_end_ha).state);
              if (s >= 0 && e >= 0) {
                const int n = now_t_exp.hour * 60 + now_t_exp.minute;
                bool in_expensive;
                if (s <= e) in_expensive = (n >= s && n < e);
                else        in_expensive = (n >= s || n < e);

                if (in_expensive) {
                  // Emergency-check: is tank top te koud om te wachten?
                  const float emerg_c = id(oq_dhw_emergency_top_c).state;
                  const bool emergency_cold =
                      !isnan(in.tank_top_c) && in.tank_top_c < emerg_c;
                  if (emergency_cold) {
                    // Te koud — laat verwarmen toe ondanks duur uur
                    id(oq_dhw_avoid_expensive_reason_code) = 2;
                  } else {
                    // Duur uur + tank OK → cyclus uitstellen
                    expensive_inhibit = true;
                    id(oq_dhw_avoid_expensive_reason_code) = 1;
                  }
                }
              }
            }
          }

          in.start_inhibit = window_inhibit || expensive_inhibit;

          // Hoofdschakelaar voor alles wat een boost uit zichzelf start. De
          // bron-schakelaar valt er bewust buiten: dat is jouw eigen commando,
          // net als de snelboost-knop en de legionella-force.
          const bool auto_boost_enabled = id(oq_dhw_auto_boost_enable).state;

          // Bron-schakelaar en HA-proxy zijn een OR, geen ternary. Met de oude
          // ternary maakte het enkele bestaan van de HA-entiteit de lokale
          // schakelaar dood -- ook als die HA-entiteit gewoon 'off' stond.
          // Zelfde val als bij de legionella-force.
          const bool solar_boost_manual = id(oq_dhw_src_solar_boost).state;
          const bool solar_boost_ha =
              auto_boost_enabled &&
              id(dhw_solar_boost_ha).has_state() && id(dhw_solar_boost_ha).state;
          const bool solar_boost_auto_tariff =
              auto_boost_enabled &&
              id(oq_dhw_solar_boost_auto).state &&
              id(dhw_tariff_ha).has_state() &&
              !isnan(id(dhw_tariff_ha).state) &&
              (id(dhw_tariff_ha).state <= id(oq_dhw_solar_tariff_threshold).state);
          // Volgorde bepaalt welke reden je in de diagnose ziet als er meerdere
          // triggers tegelijk staan: handmatig wint, dan HA, dan tarief.
          if (solar_boost_manual)          id(oq_dhw_solar_boost_src) = 1;
          else if (solar_boost_ha)         id(oq_dhw_solar_boost_src) = 2;
          else if (solar_boost_auto_tariff) id(oq_dhw_solar_boost_src) = 3;
          else                              id(oq_dhw_solar_boost_src) = 0;
          in.solar_boost_request = (id(oq_dhw_solar_boost_src) != 0);
          in.max_boost_request = id(oq_dhw_boost_now).state;
          // Bewaking uit de vorige tick (2s oud); voor een thermische grens ruim
          // snel genoeg. Zie het assist-blok verderop waar hij wordt gezet.
          in.hp_thermal_limit_active = id(oq_dhw_hp_thermal_limit);
          // Handmatige force: lokale schakelaar OF de HA-proxy.
          // Bewust een OR en geen prioriteit. Met de oude ternary maakte het
          // enkele bestaan van de HA-entiteit de lokale schakelaar dood -- ook
          // als die HA-entiteit gewoon 'off' stond.
          const bool legionella_manual_force =
              (id(dhw_legionella_force_ha).has_state() && id(dhw_legionella_force_ha).state) ||
              id(oq_dhw_src_legionella_force).state;
          in.legionella_force_request = legionella_manual_force;
          in.legionella_seeded = legionella_seeded;

          // ============================================================
          // v0.40 Smart Legionella Deferral + Tariff-aware Scheduling
          // ------------------------------------------------------------
          // Drie mechanismen die de legionella-start beïnvloeden:
          //
          //   #0 Proactive advance (PULL FORWARD): als legionella binnen
          //      advance_window_h gepland staat EN we zitten nu in een
          //      goedkoop tariefvenster → trigger run NU i.p.v. te wachten.
          //   #1 Smart deferral: tank heeft recent (binnen N dagen) op
          //      natuurlijke wijze al 68°C gehaald → geen run nodig.
          //   #2 Tariff-aware:  als een force-request binnenkomt en het
          //      huidig uur is NIET goedkoop → wacht tot wel goedkoop.
          //      Veiligheidsklep: max X uur wachten, dan toch forceren.
          //
          // Diagnostiek: oq_dhw_legionella_defer_reason_code:
          //   0 = niet uitgesteld
          //   1 = recent natuurlijke pasteurisatie (smart deferral)
          //   2 = wacht op goedkoop tarief
          //   3 = wacht op goedkoop, maar max-wait nadert
          //   4 = proactief naar voren gehaald (cheap window + bijna due)
          // ============================================================
          id(oq_dhw_legionella_defer_reason_code) = 0;

          // ============================================================
          // #0 Proactive advance — trekt geplande run naar voren naar
          //    de eerste cheap window binnen het advance-venster
          // ============================================================
          auto check_cheap_window_now = [&](const ESPTime& now_t) -> int {
            // Returns 0 = unknown (geen valide bron), 1 = cheap, 2 = not cheap
            // a) datetime-window
            if (id(dhw_legionella_cheap_start_ha).has_state() &&
                id(dhw_legionella_cheap_end_ha).has_state()) {
              const int s = parse_hm(id(dhw_legionella_cheap_start_ha).state);
              const int e = parse_hm(id(dhw_legionella_cheap_end_ha).state);
              if (s >= 0 && e >= 0) {
                const int n = now_t.hour * 60 + now_t.minute;
                bool cheap;
                if (s <= e) cheap = (n >= s && n < e);
                else        cheap = (n >= s || n < e);
                return cheap ? 1 : 2;
              }
            }
            // b) binary_sensor
            if (id(dhw_legionella_cheap_window_ha).has_state()) {
              return id(dhw_legionella_cheap_window_ha).state ? 1 : 2;
            }
            // c) ratio fallback
            if (id(dhw_tariff_ha).has_state() &&
                !isnan(id(dhw_tariff_ha).state) &&
                id(oq_dhw_tariff_running_avg_eur) > 0.0f) {
              const float ratio = id(dhw_tariff_ha).state /
                                  id(oq_dhw_tariff_running_avg_eur);
              const float threshold = id(oq_dhw_legionella_cheap_ratio).state;
              return (ratio < threshold) ? 1 : 2;
            }
            return 0;
          };

          if (id(oq_dhw_legionella_tariff_aware_enable).state &&
              !in.legionella_force_request) {
            auto now_t_adv = id(oq_time).now();
            if (now_t_adv.is_valid()) {
              const int64_t now_epoch_adv = (int64_t) now_t_adv.timestamp;
              const int64_t last_done = id(oq_dhw_legionella_last_done_epoch_s);
              const int64_t anchor = id(oq_dhw_legionella_anchor_epoch_s);
              const int64_t interval_s = (int64_t)(cfg.legionella_interval_ms / 1000UL);
              const int64_t advance_s = (int64_t)(
                  id(oq_dhw_legionella_advance_window_h).state * 3600.0f);

              if (advance_s > 0 && interval_s > 0) {
                // Compute when next run is scheduled
                const int64_t base = (last_done > 0) ? last_done : anchor;
                if (base > 0) {
                  const int64_t scheduled_epoch = base + interval_s;
                  const int64_t time_to_scheduled = scheduled_epoch - now_epoch_adv;
                  // Within advance window of scheduled time?
                  if (time_to_scheduled > 0 && time_to_scheduled <= advance_s) {
                    // Currently in cheap window?
                    if (check_cheap_window_now(now_t_adv) == 1) {
                      // Verifieer smart deferral niet zou suppressen
                      bool would_be_deferred = false;
                      if (id(oq_dhw_smart_legionella_enable).state) {
                        const int64_t last_seen =
                            id(oq_dhw_natural_60c_last_seen_epoch_s);
                        const float defer_days =
                            id(oq_dhw_legionella_defer_days).state;
                        if (last_seen > 0 && defer_days > 0.0f) {
                          const int64_t defer_seconds =
                              (int64_t)(defer_days * 86400.0f);
                          if ((now_epoch_adv - last_seen) < defer_seconds) {
                            would_be_deferred = true;
                          }
                        }
                      }
                      if (!would_be_deferred) {
                        // PULL FORWARD: trigger run nu
                        in.legionella_force_request = true;
                        id(oq_dhw_legionella_defer_reason_code) = 4;
                      }
                    }
                  }
                }
              }
            }
          }

          // Uitstel-checks gelden alleen voor een AUTOMATISCH naar voren gehaalde
          // run, niet voor een handmatige force. Een handmatige force is een
          // expliciete opdracht en mag niet stilzwijgend worden weggeschreven --
          // dat is precies wat "force" betekent.
          //
          // Zonder deze uitzondering konden deze checks alleen maar handmatige
          // forces afbreken: de pull-forward hierboven zet de vlag namelijk al
          // uitsluitend als uitstel niet van toepassing is. Gevolg was een knop
          // die zichtbaar aan ging en verder niets deed, met als meest
          // voorkomende oorzaak reden 1 (recente natuurlijke pasteurisatie) --
          // juist waarschijnlijk kort na een geslaagde run.
          if (in.legionella_force_request && !legionella_manual_force) {
            auto now_t_leg = id(oq_time).now();
            const bool now_valid_leg = now_t_leg.is_valid();
            const int64_t now_epoch_leg = now_valid_leg ? (int64_t) now_t_leg.timestamp : 0;

            // #1 Smart deferral check
            if (id(oq_dhw_smart_legionella_enable).state && now_valid_leg) {
              const int64_t last_seen = id(oq_dhw_natural_60c_last_seen_epoch_s);
              const float defer_days = id(oq_dhw_legionella_defer_days).state;
              if (last_seen > 0 && defer_days > 0.0f) {
                const int64_t defer_seconds = (int64_t)(defer_days * 86400.0f);
                if ((now_epoch_leg - last_seen) < defer_seconds) {
                  in.legionella_force_request = false;
                  id(oq_dhw_legionella_defer_reason_code) = 1;
                }
              }
            }

            // #2 Tariff-aware check (skipped if already deferred by #1)
            if (in.legionella_force_request &&
                id(oq_dhw_legionella_tariff_aware_enable).state &&
                now_valid_leg) {
              // Bepaal of we momenteel in een "goedkoop" tarief-window zitten.
              // Drie bronnen, in volgorde van voorkeur:
              //   a) HA datetime-window (start + end input_datetime) ← BEST
              //   b) HA binary_sensor "cheap now"
              //   c) Fallback: ratio (current_price / 24h_avg) < threshold
              bool cheap_window = false;
              bool cheap_source_valid = false;

              // Bron a: datetime-window
              if (id(dhw_legionella_cheap_start_ha).has_state() &&
                  id(dhw_legionella_cheap_end_ha).has_state()) {
                const int start_min = parse_hm(
                    id(dhw_legionella_cheap_start_ha).state);
                const int end_min = parse_hm(
                    id(dhw_legionella_cheap_end_ha).state);
                if (start_min >= 0 && end_min >= 0) {
                  const int now_min = now_t_leg.hour * 60 + now_t_leg.minute;
                  if (start_min <= end_min) {
                    // Normaal venster binnen één dag
                    cheap_window = (now_min >= start_min && now_min < end_min);
                  } else {
                    // Venster overlapt middernacht (bv. 23:00 → 04:00)
                    cheap_window = (now_min >= start_min || now_min < end_min);
                  }
                  cheap_source_valid = true;
                }
              }

              // Bron b: HA binary_sensor (alleen als datetime niet werkte)
              if (!cheap_source_valid &&
                  id(dhw_legionella_cheap_window_ha).has_state()) {
                cheap_window = id(dhw_legionella_cheap_window_ha).state;
                cheap_source_valid = true;
              }

              // Bron c: fallback ratio
              if (!cheap_source_valid &&
                  id(dhw_tariff_ha).has_state() &&
                  !isnan(id(dhw_tariff_ha).state) &&
                  id(oq_dhw_tariff_running_avg_eur) > 0.0f) {
                const float ratio = id(dhw_tariff_ha).state /
                                    id(oq_dhw_tariff_running_avg_eur);
                const float threshold = id(oq_dhw_legionella_cheap_ratio).state;
                cheap_window = (ratio < threshold);
                cheap_source_valid = true;
              }

              if (cheap_source_valid && !cheap_window) {
                // Niet goedkoop nu — start of vervolg wachttijd
                if (id(oq_dhw_legionella_waiting_since_epoch_s) == 0) {
                  id(oq_dhw_legionella_waiting_since_epoch_s) = now_epoch_leg;
                }
                const int64_t wait_s = now_epoch_leg -
                                       id(oq_dhw_legionella_waiting_since_epoch_s);
                const int64_t max_wait_s = (int64_t)(
                    id(oq_dhw_legionella_max_wait_h).state * 3600.0f);
                if (wait_s < max_wait_s) {
                  // Nog binnen max-wait → blijf wachten
                  in.legionella_force_request = false;
                  id(oq_dhw_legionella_defer_reason_code) = 2;
                } else {
                  // Max-wait bereikt → forceer start, veiligheid wint
                  id(oq_dhw_legionella_defer_reason_code) = 3;
                  id(oq_dhw_legionella_waiting_since_epoch_s) = 0;
                }
              } else if (cheap_window) {
                // Goedkoop nu → reset waiting, run mag starten
                id(oq_dhw_legionella_waiting_since_epoch_s) = 0;
              }
              // Geen valide bron → geen tariff-restrictie, run start direct
            }
          } else {
            // Geen force request → reset wachttijd
            id(oq_dhw_legionella_waiting_since_epoch_s) = 0;
          }

          // ===========================================================
          // v0.32 DHW smart features — modify cfg.start_top_c and other
          // inputs based on tariff, PV, and adaptive usage learning.
          // ===========================================================
          const uint32_t smart_now_ms = (uint32_t) millis();
          const uint32_t smart_prev_ms = id(oq_dhw_smart_last_loop_ms);
          float smart_dt_s = (smart_prev_ms > 0 && smart_now_ms > smart_prev_ms)
              ? (float)(smart_now_ms - smart_prev_ms) / 1000.0f : 30.0f;
          if (smart_dt_s > 600.0f) smart_dt_s = 600.0f;
          id(oq_dhw_smart_last_loop_ms) = smart_now_ms;

          auto clampf_dhw = [](float v, float lo, float hi)->float {
            if (v < lo) return lo;
            if (v > hi) return hi;
            return v;
          };

          // ----- #1 Tariff-aware shift on start_top_c -----
          float tariff_shift_target_c = 0.0f;
          if (id(oq_dhw_tariff_shift_enable).state &&
              id(electricity_tariff_now_ha).has_state() &&
              !isnan(id(electricity_tariff_now_ha).state)) {
            const float tariff_now = id(electricity_tariff_now_ha).state;
            float tariff_avg = id(electricity_tariff_avg24_ha).has_state()
                ? id(electricity_tariff_avg24_ha).state : NAN;
            if (isnan(tariff_avg) || tariff_avg <= 0.0f || tariff_avg > 5.0f) {
              tariff_avg = id(oq_dhw_tariff_running_avg_eur);
            }
            // Maintain own running 24h average as fallback.
            const uint32_t tariff_dt_ms = (id(oq_dhw_tariff_avg_last_update_ms) > 0 &&
                                           smart_now_ms > id(oq_dhw_tariff_avg_last_update_ms))
                ? (smart_now_ms - id(oq_dhw_tariff_avg_last_update_ms)) : 0UL;
            if (tariff_dt_ms > 30000UL) {
              const float tau24h_s = 86400.0f;
              const float dt_run = (float) tariff_dt_ms / 1000.0f;
              const float a = 1.0f - expf(-dt_run / tau24h_s);
              float run_avg = id(oq_dhw_tariff_running_avg_eur);
              if (run_avg <= 0.0f || isnan(run_avg) || run_avg > 5.0f) run_avg = tariff_now;
              else run_avg += a * (tariff_now - run_avg);
              id(oq_dhw_tariff_running_avg_eur) = run_avg;
              id(oq_dhw_tariff_avg_last_update_ms) = smart_now_ms;
              if (isnan(tariff_avg) || tariff_avg <= 0.0f) tariff_avg = run_avg;
            }
            if (!isnan(tariff_avg) && tariff_avg > 0.0f) {
              const float ratio = tariff_now / tariff_avg;
              const float cheap = clampf_dhw(id(oq_dhw_tariff_cheap_ratio).state, 0.30f, 0.95f);
              const float expensive = clampf_dhw(id(oq_dhw_tariff_expensive_ratio).state, 1.05f, 2.50f);
              const float max_pre = clampf_dhw(id(oq_dhw_tariff_preheat_max_c).state, 0.0f, 5.0f);
              const float max_def = clampf_dhw(id(oq_dhw_tariff_defer_max_c).state, 0.0f, 4.0f);
              if (ratio <= cheap) {
                const float frac = clampf_dhw((cheap - ratio) / fmaxf(0.05f, cheap), 0.0f, 1.0f);
                tariff_shift_target_c = max_pre * frac;
              } else if (ratio >= expensive) {
                const float frac = clampf_dhw((ratio - expensive) / fmaxf(0.10f, expensive), 0.0f, 1.0f);
                tariff_shift_target_c = -max_def * frac;
              }
            }
          }
          // Slew at 0.2 K/min — DHW reacts slower than heating; tariff jumps
          // shouldn't whip the start drempel hard.
          {
            const float slew_per_s = 0.2f / 60.0f;
            float shift = id(oq_dhw_tariff_shift_c);
            if (isnan(shift)) shift = 0.0f;
            const float step = slew_per_s * smart_dt_s;
            if (tariff_shift_target_c > shift)
              shift = fminf(tariff_shift_target_c, shift + step);
            else if (tariff_shift_target_c < shift)
              shift = fmaxf(tariff_shift_target_c, shift - step);
            id(oq_dhw_tariff_shift_c) = shift;
          }

          // ----- #2 PV self-consumption shift on start_top_c -----
          float pv_shift_target_c = 0.0f;
          if (id(oq_dhw_pv_boost_dynamic_enable).state &&
              id(grid_net_power_ha).has_state() &&
              !isnan(id(grid_net_power_ha).state)) {
            const float grid_net = id(grid_net_power_ha).state;
            const float export_w = (grid_net < 0.0f) ? -grid_net : 0.0f;
            const float threshold_w = clampf_dhw(id(oq_dhw_pv_export_threshold_w).state, 200.0f, 5000.0f);
            const float max_shift = clampf_dhw(id(oq_dhw_pv_max_shift_c).state, 0.0f, 6.0f);
            if (export_w > threshold_w) {
              // Linear: at threshold → 0; at threshold + 3kW → max_shift.
              const float frac = clampf_dhw((export_w - threshold_w) / 3000.0f, 0.0f, 1.0f);
              pv_shift_target_c = max_shift * frac;
            }
          }
          {
            const float slew_per_s = 0.5f / 60.0f;
            float shift = id(oq_dhw_pv_shift_c);
            if (isnan(shift)) shift = 0.0f;
            const float step = slew_per_s * smart_dt_s;
            if (pv_shift_target_c > shift)
              shift = fminf(pv_shift_target_c, shift + step);
            else if (pv_shift_target_c < shift)
              shift = fmaxf(pv_shift_target_c, shift - step);
            id(oq_dhw_pv_shift_c) = shift;
          }

          // ----- #3 Adaptive usage pattern shift -----
          float adaptive_shift_target_c = 0.0f;
          if (id(oq_dhw_adaptive_usage_enable).state) {
            auto now_clk = id(oq_time).now();
            if (now_clk.is_valid()) {
              const int lookahead_min = (int) clampf_dhw(id(oq_dhw_adaptive_lookahead_min).state, 15.0f, 90.0f);
              const int total_min = now_clk.hour * 60 + now_clk.minute + lookahead_min;
              const int look_h = (total_min / 60) % 24;
              float upcoming = 0.0f;
              switch (look_h) {
                case 0:  upcoming = id(oq_dhw_usage_hour_0); break;
                case 1:  upcoming = id(oq_dhw_usage_hour_1); break;
                case 2:  upcoming = id(oq_dhw_usage_hour_2); break;
                case 3:  upcoming = id(oq_dhw_usage_hour_3); break;
                case 4:  upcoming = id(oq_dhw_usage_hour_4); break;
                case 5:  upcoming = id(oq_dhw_usage_hour_5); break;
                case 6:  upcoming = id(oq_dhw_usage_hour_6); break;
                case 7:  upcoming = id(oq_dhw_usage_hour_7); break;
                case 8:  upcoming = id(oq_dhw_usage_hour_8); break;
                case 9:  upcoming = id(oq_dhw_usage_hour_9); break;
                case 10: upcoming = id(oq_dhw_usage_hour_10); break;
                case 11: upcoming = id(oq_dhw_usage_hour_11); break;
                case 12: upcoming = id(oq_dhw_usage_hour_12); break;
                case 13: upcoming = id(oq_dhw_usage_hour_13); break;
                case 14: upcoming = id(oq_dhw_usage_hour_14); break;
                case 15: upcoming = id(oq_dhw_usage_hour_15); break;
                case 16: upcoming = id(oq_dhw_usage_hour_16); break;
                case 17: upcoming = id(oq_dhw_usage_hour_17); break;
                case 18: upcoming = id(oq_dhw_usage_hour_18); break;
                case 19: upcoming = id(oq_dhw_usage_hour_19); break;
                case 20: upcoming = id(oq_dhw_usage_hour_20); break;
                case 21: upcoming = id(oq_dhw_usage_hour_21); break;
                case 22: upcoming = id(oq_dhw_usage_hour_22); break;
                case 23: upcoming = id(oq_dhw_usage_hour_23); break;
              }
              // Map upcoming intensity (typically 0..3+ events) to shift fraction.
              // 1 event → 50% of max, 2 → 80%, 3+ → 100%.
              const float max_adaptive = clampf_dhw(id(oq_dhw_adaptive_max_shift_c).state, 0.0f, 4.0f);
              float frac = upcoming / 3.0f;
              if (frac > 1.0f) frac = 1.0f;
              if (frac < 0.0f) frac = 0.0f;
              adaptive_shift_target_c = max_adaptive * frac;
            }
          }
          // Adaptive: instant apply (no slew), reset to 0 when disabled.
          id(oq_dhw_adaptive_shift_c) = adaptive_shift_target_c;

          // ----- Apply combined shifts to cfg.start_top_c -----
          // Effective start_top = configured + tariff_shift + pv_shift + adaptive_shift,
          // clamped within the same range as the user-configurable number entity.
          {
            const float total_shift = id(oq_dhw_tariff_shift_c) +
                                       id(oq_dhw_pv_shift_c) +
                                       id(oq_dhw_adaptive_shift_c);
            float effective_start = cfg.start_top_c + total_shift;
            // Hard bounds so we never exceed safe-tank ranges.
            // Allow up to hp_stop_top_c - 1.0K (avoid impossible-to-satisfy start).
            const float upper_bound = fmaxf(cfg.start_top_c, cfg.hp_stop_top_c - 1.0f);
            effective_start = clampf_dhw(effective_start, 30.0f, upper_bound);
            cfg.start_top_c = effective_start;
          }

          // ----- #2 PV-driven solar boost: also force solar boost element when
          // grid is exporting hard enough to cover the element load. -----
          // Valt onder dezelfde hoofdschakelaar als de andere automatische
          // triggers, en gebruikt nu de instelbare drempel in plaats van de
          // hardcoded 2700 W die hier stond.
          if (auto_boost_enabled &&
              id(oq_dhw_pv_boost_dynamic_enable).state &&
              id(grid_net_power_ha).has_state() &&
              !isnan(id(grid_net_power_ha).state)) {
            const float grid_net = id(grid_net_power_ha).state;
            const float export_w = (grid_net < 0.0f) ? -grid_net : 0.0f;
            // Element ≈ 3 kW; only force boost when export safely covers it.
            const float boost_export_w =
                clampf_dhw(id(oq_dhw_pv_boost_export_w).state, 1000.0f, 6000.0f);
            if (export_w > boost_export_w) {
              in.solar_boost_request = true;
              if (id(oq_dhw_solar_boost_src) == 0) id(oq_dhw_solar_boost_src) = 4;
            }
          }

          // ----- #5 Smart legionella deferral -----
          // v0.40: We tracken op tank_bottom_c (i.p.v. tank_top_c) zodat de
          // detectie van "natuurlijke pasteurisatie" alleen triggert als de
          // HELE tank op pasteurisatie-temp is geweest (bottom = moeilijkste
          // punt). Tank top haalt vaak 68°C zonder dat bottom mee gaat —
          // dat is geen volledige pasteurisatie.
          // Fallback: als tank_bottom_c niet beschikbaar, val terug op top.
          {
            float deferral_temp = NAN;
            if (!isnan(in.tank_bottom_c)) {
              deferral_temp = in.tank_bottom_c;
            } else if (!isnan(in.tank_top_c)) {
              deferral_temp = in.tank_top_c;
            }
            if (id(oq_dhw_smart_legionella_enable).state &&
                !isnan(deferral_temp) &&
                deferral_temp >= cfg.legionella_target_c) {
              auto now_legi = id(oq_time).now();
              if (now_legi.is_valid()) {
                id(oq_dhw_natural_60c_last_seen_epoch_s) = (int64_t) now_legi.timestamp;
              }
            }
          }

          // ============================================================
          // CM6 - Element Only DHW Heating override (BEFORE controller.tick)
          //
          // Minimum-impact mode: only the 3 kW DHW-tank element is driven
          // from oq_cm6_element_on (thermostatic loop in supervisor).
          // EVERYTHING ELSE blijft ongemoeid:
          //   - 3-wegklep wordt NIET aangestuurd (blijft in laatste stand)
          //   - HP-request / target_flow / block_cv_priority worden NIET gewijzigd
          //   - DHW controller wordt NIET getickt (state machine pauzeert)
          //
          // HP compressors gaan automatisch naar Standby omdat cm_allows_hp
          // in heat_control/thermal_request_control geen CM6 toelaat — daar
          // hoeven we hier dus niets voor te doen.
          // ============================================================
          if (id(oq_control_mode_code) == 6) {
            if (id(oq_cm6_element_on)) {
              if (!id(boiler_relay).state) id(boiler_relay).turn_on();
            } else {
              if (id(boiler_relay).state) id(boiler_relay).turn_off();
            }
            return;
          }

          const auto out = controller.tick(in, cfg);

          // ============================================================
          // CM97 - Air Purge override: valve follows the purge state machine
          // (oq_purge_target_valve_dhw), DHW element stays OFF (no compressor,
          // no element), DHW controller outputs are ignored.
          // ============================================================
          if (id(oq_control_mode_code) == 97) {
            const bool want_valve_dhw = id(oq_purge_target_valve_dhw);
            if (want_valve_dhw) {
              if (!id(dhw_valve_relay).state) id(dhw_valve_relay).turn_on();
            } else {
              if (id(dhw_valve_relay).state) id(dhw_valve_relay).turn_off();
            }
            if (id(boiler_relay).state) id(boiler_relay).turn_off();
            id(oq_dhw_hp_request_active) = false;
            id(oq_dhw_target_flow_temp) = NAN;
            id(oq_dhw_block_cv_priority) = false;
            return;
          }

          const bool manual_test = id(oq_dhw_manual_test_mode).state;
          if (manual_test) {
            if (id(oq_dhw_manual_valve_cmd).state) {
              if (!id(dhw_valve_relay).state) id(dhw_valve_relay).turn_on();
            } else {
              if (id(dhw_valve_relay).state) id(dhw_valve_relay).turn_off();
            }

            if (id(oq_dhw_manual_element_cmd).state) {
              if (!id(boiler_relay).state) id(boiler_relay).turn_on();
            } else {
              if (id(boiler_relay).state) id(boiler_relay).turn_off();
            }

            id(oq_dhw_hp_request_active) = false;
            id(oq_dhw_target_flow_temp) = NAN;
            id(oq_dhw_block_cv_priority) = false;
          } else {
            if (out.valve_to_boiler) {
              if (!id(dhw_valve_relay).state) id(dhw_valve_relay).turn_on();
            } else {
              if (id(dhw_valve_relay).state) id(dhw_valve_relay).turn_off();
            }

            const bool valve_boiler_confirmed = !in.valve_feedback_valid || !in.valve_feedback_cv;
            // During legionella element-only phase the valve is deliberately in CV position
            // (heating circuit is released while the element finishes the tank to target).
            // out.element_on=true && out.block_cv_priority=false uniquely identifies this
            // phase: element can run without requiring valve_boiler_confirmed.
            const bool legionella_element_only_drive = out.element_on && !out.block_cv_priority;
            const bool element_drive = out.element_on && (valve_boiler_confirmed || legionella_element_only_drive);

            if (element_drive) {
              if (!id(boiler_relay).state) id(boiler_relay).turn_on();
            } else {
              if (id(boiler_relay).state) id(boiler_relay).turn_off();
            }

            id(oq_dhw_hp_request_active) = out.hp_dhw_request;
            id(oq_dhw_target_flow_temp) = out.target_flow_temp_c;
            id(oq_dhw_block_cv_priority) = out.block_cv_priority;
          }
          // ===========================================================
          // Coil-in based compressor level mapping with hysteresis.
          // Enabled via oq_dhw_coil_map_enable switch.
          // Min level = 1 (never off during DHW to prevent pendeling).
          // Max level = user-set oq_dhw_hp_level (default 4).
          // ===========================================================
          {
            const int base_level = (int) roundf(id(oq_dhw_hp_level).state);
            int mapped = base_level;
            if (id(oq_dhw_coil_map_enable).state && out.hp_dhw_request) {
              const float coil_in = id(dhw_coil_in_input).state;
              if (!isnan(coil_in)) {
                const float t1 = id(oq_dhw_coil_map_t1_c).state;  // 4→3
                const float t2 = id(oq_dhw_coil_map_t2_c).state;  // 3→2
                const float t3 = id(oq_dhw_coil_map_t3_c).state;  // 2→1
                const float h  = id(oq_dhw_coil_map_hyst_c).state;
                const int   cur = id(oq_dhw_coil_map_level);
                if (cur >= 4) {
                  mapped = (coil_in >= t1 + h) ? 3 : 4;
                } else if (cur == 3) {
                  if      (coil_in <  t1 - h) mapped = 4;
                  else if (coil_in >= t2 + h) mapped = 2;
                  else                        mapped = 3;
                } else if (cur == 2) {
                  if      (coil_in <  t2 - h) mapped = 3;
                  else if (coil_in >= t3 + h) mapped = 1;
                  else                        mapped = 2;
                } else {
                  // cur == 1
                  mapped = (coil_in < t3 - h) ? 2 : 1;
                }
                // Cap at user-set maximum; floor at 1 (never off)
                mapped = std::max(1, std::min(mapped, base_level));
              }
            } else {
              // Mapping disabled or HP not active: reset state to base level
              mapped = base_level;
            }
            // De coil-map houdt zijn eigen hysterese-state bij; die blijft
            // bewust ongeklemd, anders zou de zachte aanloop hieronder die
            // toestandsmachine vervuilen en zou de hysterese vanaf een te laag
            // niveau gaan rekenen.
            id(oq_dhw_coil_map_level) = mapped;

            // ----- Zachte aanloop -----
            // Bij het starten van de HP-fase kreeg de compressor meteen zijn
            // volle niveau (level 3-4, ~3 kW). Nu begint hij op level 1 en loopt
            // per stap op tot wat er gevraagd wordt. Beperkt de mechanische en
            // thermische schok bij het starten en geeft de olie tijd om mee te
            // gaan. 0 min = geen aanloop.
            int requested = mapped;
            {
              const uint32_t now_ss = (uint32_t) millis();
              const float step_min = id(oq_dhw_softstart_step_min).state;
              const uint32_t step_ms = (uint32_t) fmaxf(0.0f, step_min * 60000.0f);
              if (!out.hp_dhw_request || step_ms == 0) {
                // Buiten de HP-fase (of uitgeschakeld) staat de aanloop klaar
                // voor de volgende start.
                id(oq_dhw_softstart_cap) = 0;
                id(oq_dhw_softstart_next_ms) = 0;
              } else if (id(oq_dhw_softstart_cap) <= 0) {
                id(oq_dhw_softstart_cap) = 1;
                id(oq_dhw_softstart_next_ms) = now_ss + step_ms;
              } else if (id(oq_dhw_softstart_cap) < 10) {
                // Tekenvergelijking is rollover-veilig (millis wrapt na ~49 dagen).
                if ((int32_t) (now_ss - id(oq_dhw_softstart_next_ms)) >= 0) {
                  id(oq_dhw_softstart_cap) += 1;
                  id(oq_dhw_softstart_next_ms) = now_ss + step_ms;
                }
              }
              if (id(oq_dhw_softstart_cap) > 0 && requested > id(oq_dhw_softstart_cap)) {
                requested = id(oq_dhw_softstart_cap);
              }
            }
            id(oq_dhw_hp_level_request) = requested;
          }

          // ===========================================================
          // Stapsgewijze tweede-HP assist (single-HP DHW).
          //
          // De lead houdt zijn eigen niveau; de andere unit komt binnen op
          // level 1 en klimt per stap. Bewust stapsgewijs: in één klap naar duo
          // zet meer capaciteit in dan nodig en jaagt de aanvoertemperatuur op.
          //
          // Alleen tijdens de gewone DHW HP-fase (state 2). Tijdens legionella
          // (state 4) bewust uit: daar geldt juist het tanktop-plafond omdat de
          // perszijdedruk uit de hand liep.
          //
          // De bewakingsgrenzen sturen alleen deze beslissing aan; het cappen
          // van niveaus blijft bij de bestaande supply-temp-protection.
          // ===========================================================
          #if OQ_TOPOLOGY_DUO
          {
            const uint32_t now_ms_a = (uint32_t) millis();
            uint32_t dt_ms_a = 0;
            if (id(oq_dhw_assist_last_loop_ms) != 0 && now_ms_a > id(oq_dhw_assist_last_loop_ms)) {
              dt_ms_a = now_ms_a - id(oq_dhw_assist_last_loop_ms);
              if (dt_ms_a > 60000UL) dt_ms_a = 60000UL;  // gat na reboot/OTA niet meetellen
            }
            id(oq_dhw_assist_last_loop_ms) = now_ms_a;

            // --- Stijgsnelheid tanktop over een venster van 2 minuten ---
            const float top_now = id(dhw_tank_top_input).state;
            if (!isnan(top_now)) {
              if (id(oq_dhw_top_prev_ms) == 0 || now_ms_a < id(oq_dhw_top_prev_ms)) {
                id(oq_dhw_top_prev_c) = top_now;
                id(oq_dhw_top_prev_ms) = now_ms_a;
              } else if ((now_ms_a - id(oq_dhw_top_prev_ms)) >= 120000UL) {
                const float dt_min = (now_ms_a - id(oq_dhw_top_prev_ms)) / 60000.0f;
                if (dt_min > 0.0f && !isnan(id(oq_dhw_top_prev_c))) {
                  id(oq_dhw_top_rise_k_min) = (top_now - id(oq_dhw_top_prev_c)) / dt_min;
                }
                id(oq_dhw_top_prev_c) = top_now;
                id(oq_dhw_top_prev_ms) = now_ms_a;
              }
            }

            const bool assist_context =
                id(oq_dhw_assist_enable).state &&
                id(oq_dhw_single_hp_mode).state &&
                id(oq_dhw_hp_request_active) &&
                (id(oq_dhw_state_code) == 2);   // alleen DHW_HEAT_PUMP

            // --- Bewaking: persgas van BEIDE units en water-uit van de
            //     assisterende unit (de niet-lead). Gelatcht met een
            //     release-marge, zodat hij niet op de grens gaat klapperen.
            const float dis1 = id(hp1_gas_discharge_temp).state;
            const float dis2 = id(${dhw_secondary_gas_discharge_id}).state;
            const float dis_max_c = id(oq_dhw_assist_discharge_max_c).state;
            const float wout_max_c = id(oq_dhw_assist_water_out_max_c).state;
            // Assist = de unit die NIET de vastgezette lead is. Bij lead HP1
            // (de normale situatie) is dat HP2.
            const bool assist_is_hp2 = (id(oq_dhw_single_lead_hp) != 2);
            const float wout = assist_is_hp2 ? id(${heatpump_outlet_temp_id}).state
                                             : id(hp1_water_out_temp).state;

            // NaN telt nergens mee: een ontbrekende sensor mag de assist niet
            // blokkeren, maar mag een gelatchte guard ook niet vasthouden.
            // Daarom één predicaat, en vrijgeven op "niets staat nog boven de
            // release-marge" in plaats van "alles is aantoonbaar koel".
            auto above = [](float v, float limit) { return !isnan(v) && v >= limit; };
            const bool dis_over = above(dis1, dis_max_c) || above(dis2, dis_max_c);
            const bool wout_over = above(wout, wout_max_c);
            const bool trip = dis_over || wout_over;
            // Release: 5 K onder de persgasgrens, 2 K onder de watergrens.
            const bool still_hot =
                above(dis1, dis_max_c - 5.0f) || above(dis2, dis_max_c - 5.0f) ||
                above(wout, wout_max_c - 2.0f);
            // Snelboost heeft een eigen bewaking: daar draaien BEIDE units, dus
            // telt de heetste van de twee water-uittemperaturen mee -- niet
            // alleen die van de assisterende unit zoals bij de single-assist.
            // Voedt in.hp_thermal_limit_active bij de volgende tick.
            {
              const float w1 = id(hp1_water_out_temp).state;
              const float w2 = id(${heatpump_outlet_temp_id}).state;
              const bool boost_over =
                  dis_over || above(w1, wout_max_c) || above(w2, wout_max_c);
              const bool boost_still_hot =
                  above(dis1, dis_max_c - 5.0f) || above(dis2, dis_max_c - 5.0f) ||
                  above(w1, wout_max_c - 2.0f) || above(w2, wout_max_c - 2.0f);
              if (boost_over) {
                id(oq_dhw_hp_thermal_limit) = true;
              } else if (id(oq_dhw_hp_thermal_limit) && !boost_still_hot) {
                // Vrijgeven zodat een volgende boost niet meteen geblokkeerd
                // start. Binnen dezelfde boost komen de HP's niet meer terug.
                id(oq_dhw_hp_thermal_limit) = false;
              }
            }

            if (trip) {
              id(oq_dhw_assist_guard_active) = true;
              // Onthouden of dit puur de watergrens was. Alleen dan geldt de
              // vroege vrijgave verderop: koelt het water af, dan is de reden om
              // te blokkeren weg. Bij een persgas-trip zegt afgekoeld water niets
              // over de compressor zelf, dus daar blijft de volle wachttijd staan.
              id(oq_dhw_assist_water_trip) = wout_over && !dis_over;
            } else if (id(oq_dhw_assist_guard_active) && !still_hot) {
              id(oq_dhw_assist_guard_active) = false;
            }

            const uint32_t ENGAGE_MS  = 600000UL;  // 10 min aanhoudend tekort voor de 2e start
            const uint32_t STEP_MS    = 600000UL;  // 10 min tussen elke op-/afstap
            const uint32_t MINON_MS   = 900000UL;  // 15 min minimale draaitijd (anti-pendel)
            const uint32_t LOCKOUT_MS = 900000UL;  // 15 min voor hij terug mag komen

            auto drop_assist = [&](bool lockout) {
              id(oq_dhw_assist_level) = 0;
              id(oq_dhw_assist_eng_ms) = 0;
              id(oq_dhw_assist_step_ms) = 0;
              id(oq_dhw_assist_on_since_ms) = 0;
              if (lockout) {
                id(oq_dhw_assist_lockout_until_ms) = now_ms_a + LOCKOUT_MS;
              } else {
                // Einde van de HP-fase: schoon beginnen aan de volgende cyclus.
                // Een wachttijd uit de vorige cyclus laten doorlopen zou de
                // assist nodeloos blokkeren terwijl de tank weer koud is.
                id(oq_dhw_assist_lockout_until_ms) = 0;
                id(oq_dhw_assist_water_trip) = false;
              }
            };

            // Staart van de cyclus: tank bijna op temperatuur, laatste graden op
            // één compressor. Meteen eruit in plaats van stapsgewijs afbouwen --
            // dat duurt met stap- en minimale draaitijd al gauw een half uur,
            // precies in het gebied waar twee units het slechtst draaien.
            // Geen wachttijd nodig: zolang de bodem boven de drempel blijft
            // houdt deze tak de assist zelf tegen.
            const float bottom_now = id(dhw_tank_bottom_input).state;
            const float bottom_stop = id(oq_dhw_assist_bottom_stop_c).state;
            const bool tail_phase =
                !isnan(bottom_now) && !isnan(bottom_stop) && (bottom_now >= bottom_stop);

            if (!assist_context) {
              drop_assist(false);
              id(oq_dhw_top_rise_k_min) = NAN;
            } else if (id(oq_dhw_assist_guard_active)) {
              // Thermische grens geraakt: helemaal terug en op slot. Terugstappen
              // heeft hier weinig zin -- we zitten al aan de limiet van wat de
              // waterkring kwijt kan.
              if (id(oq_dhw_assist_level) > 0) drop_assist(true);
            } else if (tail_phase) {
              // Tank bijna op temperatuur: tweede unit eruit, laatste graden op
              // één compressor. Meteen, niet stapsgewijs -- afbouwen kost met
              // stap- en minimale draaitijd al gauw een half uur, precies in het
              // gebied waar twee units het slechtst draaien.
              // Geen wachttijd nodig: zolang de bodem boven de drempel blijft
              // houdt deze tak de assist zelf tegen.
              if (id(oq_dhw_assist_level) > 0) drop_assist(false);
              id(oq_dhw_assist_eng_ms) = 0;
            } else {
              int assist_cap = (int) lroundf(id(oq_dhw_assist_max_level).state);
              if (assist_cap < 1) assist_cap = 1;
              if (assist_cap > 10) assist_cap = 10;

              // "Lead haalt het niet": hij wordt om zijn volle toegestane niveau
              // gevraagd én de tanktop stijgt te traag.
              const int base_level = (int) roundf(id(oq_dhw_hp_level).state);
              const bool saturated = (id(oq_dhw_hp_level_request) >= base_level);
              const float rise = id(oq_dhw_top_rise_k_min);
              const float min_rise = id(oq_dhw_assist_min_rise_k_min).state;
              const bool too_slow = !isnan(rise) && (rise < min_rise);
              const bool short_of_it = saturated && too_slow;

              if (id(oq_dhw_assist_level) == 0) {
                const bool wait_elapsed =
                    (id(oq_dhw_assist_lockout_until_ms) == 0) ||
                    (now_ms_a >= id(oq_dhw_assist_lockout_until_ms));

                // Is hij eruit gegaan op de water-uit grens, dan mag hij ook
                // terug zodra dat water weer voldoende is afgekoeld -- dus de
                // wachttijd OF de temperatuur, wat het eerst komt. Wordt het
                // water snel koeler, dan is er geen reden meer om te blokkeren.
                // Ondergrens t.o.v. de guard-release (max - 2 K) zodat een te
                // hoog ingestelde drempel niet meteen na de trip vrijgeeft.
                float release_c = id(oq_dhw_assist_water_release_c).state;
                const float release_ceiling = wout_max_c - 2.0f;
                if (!isnan(release_c) && release_c > release_ceiling) release_c = release_ceiling;
                const bool water_released =
                    id(oq_dhw_assist_water_trip) &&
                    !isnan(wout) && !isnan(release_c) && (wout < release_c);

                const bool locked_out = !wait_elapsed && !water_released;
                if (short_of_it && !locked_out) id(oq_dhw_assist_eng_ms) += dt_ms_a;
                else id(oq_dhw_assist_eng_ms) = 0;
                if (id(oq_dhw_assist_eng_ms) >= ENGAGE_MS) {
                  id(oq_dhw_assist_level) = 1;
                  id(oq_dhw_assist_on_since_ms) = now_ms_a;
                  id(oq_dhw_assist_step_ms) = 0;
                  id(oq_dhw_assist_eng_ms) = 0;
                  id(oq_dhw_assist_lockout_until_ms) = 0;
                  id(oq_dhw_assist_water_trip) = false;
                }
              } else {
                const uint32_t on_elapsed = (now_ms_a >= id(oq_dhw_assist_on_since_ms))
                    ? (now_ms_a - id(oq_dhw_assist_on_since_ms)) : 0;
                id(oq_dhw_assist_step_ms) += dt_ms_a;
                if (short_of_it) {
                  if (id(oq_dhw_assist_level) < assist_cap &&
                      id(oq_dhw_assist_step_ms) >= STEP_MS) {
                    id(oq_dhw_assist_level) += 1;
                    id(oq_dhw_assist_step_ms) = 0;
                  }
                } else if (id(oq_dhw_assist_step_ms) >= STEP_MS) {
                  // Tank loopt weer goed op: stap terug, en pas eruit op level 1
                  // nadat de minimale draaitijd voorbij is.
                  if (id(oq_dhw_assist_level) > 1) {
                    id(oq_dhw_assist_level) -= 1;
                    id(oq_dhw_assist_step_ms) = 0;
                  } else if (on_elapsed >= MINON_MS) {
                    drop_assist(true);
                  }
                }
              }
            }
          }
          #else
          id(oq_dhw_assist_level) = 0;
          #endif

          // ===========================================================
          // Geschat thermisch HP-vermogen tijdens DHW.
          //
          // Beide ETA-sensoren rekenden hard met twee compressors op hetzelfde
          // niveau ("Duo: both HPs are requested at the same DHW level"). Sinds
          // single-HP mode klopt dat niet meer: dan draait er een lead op
          // dhw_level + bump en hooguit een assist op zijn eigen, lagere niveau.
          // De schatting was daardoor ruwweg twee keer te hoog en de resterende
          // tijd navenant te kort.
          //
          // Hier een keer berekenen in plaats van in beide lambdas: hier staan
          // de bump, de zachte aanloop en het assist-niveau toch al in scope.
          // ===========================================================
          {
            float p_th = 0.0f;
            const float t_amb = id(outside_temp_selected).state;
            const float t_sup = id(oq_dhw_hp_target_flow_c).state;
            if (id(oq_dhw_hp_request_active) && !isnan(t_amb) && !isnan(t_sup)) {
              auto p_at = [&](int lvl)->float {
                if (lvl <= 0) return 0.0f;
                const float p = oq_perf::interp_power_th_w(lvl, t_amb, t_sup);
                // Zelfde conservatieve terugval als voorheen wanneer de
                // perf_map niet kan interpoleren.
                return (isnan(p) || p <= 0.0f) ? 3000.0f : p;
              };
              const int base_lvl = id(oq_dhw_hp_level_request);
              #if OQ_TOPOLOGY_DUO
              if (id(oq_dhw_single_hp_mode).state && !id(oq_dhw_max_boost_active)) {
                // Zelfde rekensom als de dispatch in oq_thermal_request_control:
                // bump erbij, daarna de zachte aanloop eroverheen.
                const int bump = std::max(0, std::min(3,
                    (int) roundf(id(oq_dhw_single_hp_level_bump).state)));
                int lead = std::max(1, std::min(10, base_lvl + bump));
                const int ss_cap = id(oq_dhw_softstart_cap);
                if (ss_cap > 0 && lead > ss_cap) lead = ss_cap;
                p_th = p_at(lead) + p_at(id(oq_dhw_assist_level));
              } else {
                p_th = 2.0f * p_at(base_lvl);
              }
              #else
              p_th = p_at(base_lvl);
              #endif
            }
            id(oq_dhw_hp_power_th_w) = p_th;
          }

          id(oq_dhw_state_code) = (int) out.state;
          id(oq_dhw_fault_code) = (int) out.fault;

          // Snelboost-vlag komt uit de controller zelf, niet uit de schakelaar.
          // Anders zou het aanzetten van de knop midden in een gewone boost die
          // cyclus half omzetten: duo-inzet zonder de bijbehorende grenzen.
          const bool max_boost_now = controller.max_boost_active();
          id(oq_dhw_max_boost_active) = max_boost_now;
          // Knop dooft zodra de boost voorbij is, zodat hij niet blijft staan
          // en meteen een volgende cyclus forceert.
          //
          // Pas vanaf de TWEEDE tik in IDLE_CV. Deze regel liep in dezelfde tik
          // waarin de machine naar IDLE_CV sprong, dus voordat IDLE_CV ooit de
          // startvoorwaarden had gezien. Een druk op de knop tijdens een lopende
          // cyclus werd daardoor aan het eind stilletjes weggegooid.
          static bool boost_off_state_was_idle = true;
          const bool boost_off_state_is_idle = out.state == oq_dhw::State::IDLE_CV;
          if (!max_boost_now && id(oq_dhw_boost_now).state && boost_off_state_is_idle &&
              boost_off_state_was_idle) {
            id(oq_dhw_boost_now).turn_off();
          }
          boost_off_state_was_idle = boost_off_state_is_idle;

          // ----- Boost-reden vastleggen -----
          // De solar-trigger wordt gelatcht bij het begin van de boost. Zonder
          // die latch verspringt de reden zodra de trigger wegvalt (wolk voor
          // de zon, tarief dat een uur later omhoog gaat) terwijl de boost
          // gewoon doorloopt.
          const bool solar_boost_now = controller.solar_boost_active();
          if (solar_boost_now) {
            if (id(oq_dhw_solar_boost_src_latched) == 0) {
              id(oq_dhw_solar_boost_src_latched) = id(oq_dhw_solar_boost_src);
            }
          } else {
            id(oq_dhw_solar_boost_src_latched) = 0;
          }

          if (out.state != oq_dhw::State::DHW_BOOST) {
            // Knop aan terwijl er geen boost loopt: zeg waarom. Anders staat er
            // "Geen boost actief" en lijkt de knop kapot terwijl hij netjes
            // weigert omdat er niets te verwarmen valt.
            const bool boost_requested_idle =
                id(oq_dhw_boost_now).state && !max_boost_now &&
                !std::isnan(in.tank_top_c) && in.tank_top_c >= cfg.max_boost_target_c;
            id(oq_dhw_boost_reason_code) = boost_requested_idle ? 3 : 0;
          } else if (max_boost_now) {
            id(oq_dhw_boost_reason_code) = 1;
          } else if (solar_boost_now) {
            const int src = id(oq_dhw_solar_boost_src_latched);
            id(oq_dhw_boost_reason_code) = (src > 0) ? (10 + src) : 10;
          } else {
            // Enige overgebleven route: de HP-fase stopte en het element maakt
            // de laatste graden naar boost_target_c af.
            id(oq_dhw_boost_reason_code) = 2;
          }

          // ===========================================================
          // DHW-energie en cyclusrendement
          //
          // Thermisch eruit komt uit hpX_heat_power: die rekent flow x deltaT
          // over de watermeting en geldt ook in werkmodus 3 (Hot water). Dat is
          // dus gemeten, niet geschat uit de perf_map. Elektrisch erin komt uit
          // hpX_power_input.
          //
          // Het 3 kW element telt in beide even zwaar. Het zet zijn stroom
          // vrijwel volledig om in tankwarmte, dus het duwt de cyclus-COP
          // richting 1 -- en dat is precies wat je wilt zien als het element
          // veel werk doet.
          //
          // hp2 wordt hier rechtstreeks aangeroepen in plaats van via een
          // substitutie-var; binnen OQ_TOPOLOGY_DUO is secondary_hp_id altijd
          // "hp2". Zelfde aanpak als de beveiligingsmodules.
          // ===========================================================
          {
            const uint32_t e_now = (uint32_t) millis();
            uint32_t e_dt = 0;
            if (id(oq_dhw_energy_prev_ms) != 0 && e_now > id(oq_dhw_energy_prev_ms)) {
              e_dt = e_now - id(oq_dhw_energy_prev_ms);
              // Gat na reboot of OTA niet als draaitijd meetellen.
              if (e_dt > 30000UL) e_dt = 0;
            }
            id(oq_dhw_energy_prev_ms) = e_now;

            const bool cycle_running = (out.state != oq_dhw::State::IDLE_CV);

            if (cycle_running && !id(oq_dhw_cycle_energy_running)) {
              id(oq_dhw_cycle_wh_in) = 0.0f;
              id(oq_dhw_cycle_wh_out) = 0.0f;
            }

            if (cycle_running && e_dt > 0) {
              const float hours = (float) e_dt / 3600000.0f;
              float p_el = 0.0f;
              float p_th = 0.0f;
              if (id(oq_dhw_hp_request_active)) {
                const float e1 = id(hp1_power_input).state;
                const float t1 = id(hp1_heat_power).state;
                if (!isnan(e1) && e1 > 0.0f) p_el += e1;
                if (!isnan(t1) && t1 > 0.0f) p_th += t1;
                #if OQ_TOPOLOGY_DUO
                const float e2 = id(hp2_power_input).state;
                const float t2 = id(hp2_heat_power).state;
                if (!isnan(e2) && e2 > 0.0f) p_el += e2;
                if (!isnan(t2) && t2 > 0.0f) p_th += t2;
                #endif
              }
              if (id(boiler_relay).state) {
                p_el += 3000.0f;
                p_th += 3000.0f;
              }
              id(oq_dhw_cycle_wh_in) += p_el * hours;
              id(oq_dhw_cycle_wh_out) += p_th * hours;
            }

            if (!cycle_running && id(oq_dhw_cycle_energy_running)) {
              const float wi = id(oq_dhw_cycle_wh_in);
              const float wo = id(oq_dhw_cycle_wh_out);
              // Onder 50 Wh valt er niets zinnigs over te zeggen: een start die
              // meteen weer afbrak, of een klep die kort omging.
              if (wi >= 50.0f) {
                id(oq_dhw_last_cycle_wh_in) = wi;
                id(oq_dhw_last_cycle_wh_out) = wo;
                id(oq_dhw_last_cycle_cop) = wo / wi;
                ESP_LOGI("oq_dhw", "Cyclus klaar: %.0f Wh in, %.0f Wh uit, COP %.2f",
                         wi, wo, wo / wi);
              }
            }
            id(oq_dhw_cycle_energy_running) = cycle_running;

            // Dagrollover voor de tappingteller. De dag-energietellers zijn
            // vervallen: oq_smart_diagnostics.yaml houdt DHW-energie en -COP
            // al over 24 uur en lifetime bij.
            auto e_clk = id(oq_time).now();
            if (e_clk.is_valid()) {
              const int doy = (int) e_clk.day_of_year;
              if (id(oq_dhw_energy_day_of_year) != doy) {
                id(oq_dhw_energy_day_of_year) = doy;
                id(oq_dhw_taps_today) = 0;
              }
            }
          }

          // ===========================================================
          // Tapdetectie
          //
          // Er wordt getapt als de tanktop hard daalt terwijl er niet verwarmd
          // wordt. Standby-verlies zit rond 0,02 K/min bij een goede tank, een
          // douche haalt makkelijk 1 K/min -- ruim te scheiden.
          //
          // Dit stond eerder binnen de usage-learning en werkte dus alleen als
          // die schakelaar aan stond. Nu een eigen signaal, want de
          // standby-loss-lerer heeft het net zo hard nodig: die moet tappingen
          // juist uitsluiten van zijn meetvensters. Met usage-learning uit --
          // de default -- ging een douche daar tot nu toe als tankverlies in.
          // ===========================================================
          {
            const uint32_t t_now = (uint32_t) millis();
            const float top_now = id(dhw_tank_top_input).state;
            const bool heating = id(oq_dhw_hp_request_active) || id(boiler_relay).state;

            if (!id(oq_dhw_tap_detect_enable).state || heating || isnan(top_now)) {
              // Tijdens verwarmen zegt de tanktop niets over tappen.
              id(oq_dhw_tap_active) = false;
              id(oq_dhw_tap_calm_ms) = 0;
              id(oq_dhw_tap_prev_c) = NAN;
              id(oq_dhw_tap_rate_k_min) = NAN;
            } else if (isnan(id(oq_dhw_tap_prev_c)) || id(oq_dhw_tap_prev_ms) == 0) {
              id(oq_dhw_tap_prev_c) = top_now;
              id(oq_dhw_tap_prev_ms) = t_now;
            } else if (t_now > id(oq_dhw_tap_prev_ms) &&
                       (t_now - id(oq_dhw_tap_prev_ms)) >= 60000UL) {
              const uint32_t win_ms = t_now - id(oq_dhw_tap_prev_ms);
              const float dt_min = (float) win_ms / 60000.0f;
              const float prev_c = id(oq_dhw_tap_prev_c);
              const float rate = (top_now - prev_c) / dt_min;
              id(oq_dhw_tap_rate_k_min) = rate;
              id(oq_dhw_tap_prev_c) = top_now;
              id(oq_dhw_tap_prev_ms) = t_now;

              const float thr = id(oq_dhw_tap_rate_threshold).state;
              if (rate <= -thr) {
                if (!id(oq_dhw_tap_active)) {
                  id(oq_dhw_tap_active) = true;
                  // Beginwaarde is de meting VOOR de daling, niet die erna.
                  id(oq_dhw_tap_start_c) = prev_c;
                  id(oq_dhw_tap_start_ms) = t_now;
                  id(oq_dhw_taps_today) += 1;
                  ESP_LOGI("oq_dhw", "Tapping gedetecteerd (%.2f K/min).", rate);
                }
                id(oq_dhw_tap_calm_ms) = 0;
                // Ook de bestaande standby-loss-lerer leest deze; die slaat
                // meetvensters over tot een uur na de laatste tapping.
                id(oq_dhw_last_tap_event_ms) = t_now;
              } else if (id(oq_dhw_tap_active)) {
                // Pas na twee rustige minuten loslaten, zodat een korte pauze
                // tussen twee kranen niet als twee tappingen telt.
                id(oq_dhw_tap_calm_ms) += win_ms;
                if (id(oq_dhw_tap_calm_ms) >= 120000UL) {
                  id(oq_dhw_tap_active) = false;
                  id(oq_dhw_tap_calm_ms) = 0;
                  const float start_c = id(oq_dhw_tap_start_c);
                  if (!isnan(start_c) && start_c > top_now) {
                    // Ruwe schatting: de tankinhoud die deze graden kwijtraakte.
                    // Stratificatie maakt dit een ondergrens, geen exacte meting.
                    const float vol_l = id(oq_dhw_tank_volume_l).state;
                    const float wh_per_k = (vol_l > 0.0f ? vol_l : 220.0f) * 1.16f;
                    id(oq_dhw_last_tap_wh) = (start_c - top_now) * wh_per_k;
                  }
                  id(oq_dhw_tap_start_c) = NAN;
                }
              }
            }
          }

          // Boost-timeout: de controller telt, wij loggen. Sinds v0.53 levert
          // een boost die zijn doel niet haalt geen gelatchte FAULT meer op,
          // dus zonder deze regel zou het geruisloos gebeuren.
          {
            const uint32_t bt = controller.boost_timeout_count();
            if (bt != id(oq_dhw_boost_timeouts_seen)) {
              id(oq_dhw_boost_timeouts_seen) = bt;
              ESP_LOGW("oq_dhw",
                       "Boost haalde zijn doel niet binnen de maximale looptijd "
                       "(%u keer totaal) — terug naar idle, geen storing.",
                       (unsigned) bt);
            }
          }

          if (out.state_changed) {
            id(oq_dhw_state_text).publish_state(oq_dhw::state_name(out.state));
            ESP_LOGI("oq_dhw", "state -> %s", oq_dhw::state_name(out.state));
          }

          if (out.fault_changed) {
            id(oq_dhw_fault_text).publish_state(oq_dhw::fault_name(out.fault));
            if (out.fault != oq_dhw::Fault::NONE) {
              ESP_LOGE("oq_dhw", "fault -> %s", oq_dhw::fault_name(out.fault));
            } else {
              ESP_LOGI("oq_dhw", "fault cleared");
            }
          }

          // ===========================================================
          // v0.32 DHW post-tick observers
          //   #3 Tap-event detection → adaptive usage histogram
          //   #4 Tank standby-loss measurement during IDLE_CV
          // ===========================================================
          {
            const float top = id(dhw_tank_top_input).state;
            const uint32_t observe_now_ms = (uint32_t) millis();

            // ----- #3 Tap-event detection -----
            // Detect a sharp drop of the upper sensor while DHW is idle.
            // 5-min rolling snapshot, drop threshold 2 K → tap event.
            if (!isnan(top)) {
              const uint32_t snap_age_ms = (observe_now_ms >= id(oq_dhw_tank_top_prev_ms))
                  ? (observe_now_ms - id(oq_dhw_tank_top_prev_ms)) : 0;
              const bool snap_exists = !isnan(id(oq_dhw_tank_top_prev_c));
              if (!snap_exists || snap_age_ms >= 300000UL) {
                id(oq_dhw_tank_top_prev_c) = top;
                id(oq_dhw_tank_top_prev_ms) = observe_now_ms;
              }
              if (id(oq_dhw_adaptive_usage_enable).state && snap_exists &&
                  out.state == oq_dhw::State::IDLE_CV) {
                const float drop = id(oq_dhw_tank_top_prev_c) - top;
                const uint32_t since_last_tap_ms = (id(oq_dhw_last_tap_event_ms) > 0 &&
                                                    observe_now_ms > id(oq_dhw_last_tap_event_ms))
                    ? (observe_now_ms - id(oq_dhw_last_tap_event_ms)) : UINT32_MAX;
                // Tap event: 2K drop, debounced 10 min between events.
                if (drop >= 2.0f && since_last_tap_ms > 600000UL) {
                  auto now_clk = id(oq_time).now();
                  if (now_clk.is_valid()) {
                    const int h = now_clk.hour;
                    // Slow weekly decay: 0.985 per day → after a week, half-life-ish.
                    // Apply decay before increment so each event nudges the bucket.
                    auto bump = [](float &slot)->void {
                      slot = slot + 1.0f;
                      if (slot > 10.0f) slot = 10.0f;
                    };
                    switch (h) {
                      case 0:  bump(id(oq_dhw_usage_hour_0)); break;
                      case 1:  bump(id(oq_dhw_usage_hour_1)); break;
                      case 2:  bump(id(oq_dhw_usage_hour_2)); break;
                      case 3:  bump(id(oq_dhw_usage_hour_3)); break;
                      case 4:  bump(id(oq_dhw_usage_hour_4)); break;
                      case 5:  bump(id(oq_dhw_usage_hour_5)); break;
                      case 6:  bump(id(oq_dhw_usage_hour_6)); break;
                      case 7:  bump(id(oq_dhw_usage_hour_7)); break;
                      case 8:  bump(id(oq_dhw_usage_hour_8)); break;
                      case 9:  bump(id(oq_dhw_usage_hour_9)); break;
                      case 10: bump(id(oq_dhw_usage_hour_10)); break;
                      case 11: bump(id(oq_dhw_usage_hour_11)); break;
                      case 12: bump(id(oq_dhw_usage_hour_12)); break;
                      case 13: bump(id(oq_dhw_usage_hour_13)); break;
                      case 14: bump(id(oq_dhw_usage_hour_14)); break;
                      case 15: bump(id(oq_dhw_usage_hour_15)); break;
                      case 16: bump(id(oq_dhw_usage_hour_16)); break;
                      case 17: bump(id(oq_dhw_usage_hour_17)); break;
                      case 18: bump(id(oq_dhw_usage_hour_18)); break;
                      case 19: bump(id(oq_dhw_usage_hour_19)); break;
                      case 20: bump(id(oq_dhw_usage_hour_20)); break;
                      case 21: bump(id(oq_dhw_usage_hour_21)); break;
                      case 22: bump(id(oq_dhw_usage_hour_22)); break;
                      case 23: bump(id(oq_dhw_usage_hour_23)); break;
                    }
                    id(oq_dhw_last_tap_event_ms) = observe_now_ms;
                    ESP_LOGI("oq_dhw", "Tap event detected at hour %d (drop %.2fK).", h, drop);
                  }
                }
              }
            }

            // Slow daily decay applied roughly once per hour.
            // Approach: decay any time we see a state change to IDLE_CV that
            // crosses an hour boundary. To keep it simple, decay once every
            // ~3600 seconds based on observe_now_ms heuristic.
            {
              static uint32_t last_decay_ms = 0;
              if (last_decay_ms == 0) last_decay_ms = observe_now_ms;
              if (observe_now_ms - last_decay_ms >= 3600000UL) {
                const float decay = 0.985f;  // ≈ 1/2 over ~46 days
                id(oq_dhw_usage_hour_0)  *= decay; id(oq_dhw_usage_hour_1)  *= decay;
                id(oq_dhw_usage_hour_2)  *= decay; id(oq_dhw_usage_hour_3)  *= decay;
                id(oq_dhw_usage_hour_4)  *= decay; id(oq_dhw_usage_hour_5)  *= decay;
                id(oq_dhw_usage_hour_6)  *= decay; id(oq_dhw_usage_hour_7)  *= decay;
                id(oq_dhw_usage_hour_8)  *= decay; id(oq_dhw_usage_hour_9)  *= decay;
                id(oq_dhw_usage_hour_10) *= decay; id(oq_dhw_usage_hour_11) *= decay;
                id(oq_dhw_usage_hour_12) *= decay; id(oq_dhw_usage_hour_13) *= decay;
                id(oq_dhw_usage_hour_14) *= decay; id(oq_dhw_usage_hour_15) *= decay;
                id(oq_dhw_usage_hour_16) *= decay; id(oq_dhw_usage_hour_17) *= decay;
                id(oq_dhw_usage_hour_18) *= decay; id(oq_dhw_usage_hour_19) *= decay;
                id(oq_dhw_usage_hour_20) *= decay; id(oq_dhw_usage_hour_21) *= decay;
                id(oq_dhw_usage_hour_22) *= decay; id(oq_dhw_usage_hour_23) *= decay;
                last_decay_ms = observe_now_ms;
              }
            }

            // ----- #4 Tank standby-loss tracking -----
            // Measures dT/dt during IDLE_CV (no heating, no recent tap event)
            // and converts to UA_tank using assumed thermal capacity.
            // Only runs when there's no tap event in the last hour.
            if (out.state == oq_dhw::State::IDLE_CV && !isnan(top)) {
              const uint32_t since_last_tap_ms = (id(oq_dhw_last_tap_event_ms) == 0)
                  ? UINT32_MAX
                  : (observe_now_ms > id(oq_dhw_last_tap_event_ms)
                        ? (observe_now_ms - id(oq_dhw_last_tap_event_ms)) : 0);
              const bool tap_quiet = since_last_tap_ms > 3600000UL;  // > 1h
              if (tap_quiet) {
                if (isnan(id(oq_dhw_idle_temp_start_c))) {
                  id(oq_dhw_idle_temp_start_c) = top;
                  id(oq_dhw_idle_temp_start_ms) = observe_now_ms;
                } else {
                  const uint32_t window_ms = observe_now_ms - id(oq_dhw_idle_temp_start_ms);
                  // Sample every 30 minutes of pure standby.
                  if (window_ms >= 1800000UL) {
                    const float dT = id(oq_dhw_idle_temp_start_c) - top;
                    if (dT > 0.05f && dT < 5.0f) {
                      const float dt_h = (float) window_ms / 3600000.0f;
                      const float Tamb_room = 20.0f;
                      const float dT_ambient = id(oq_dhw_idle_temp_start_c) - Tamb_room;
                      if (dT_ambient > 5.0f) {
                        // Tank thermal capacity: water = 1.16 Wh/(L·K). User-configurable volume.
                        const float volume_l = id(oq_dhw_tank_volume_l).state;
                        const float tank_wh_per_k = (volume_l > 0.0f ? volume_l : 220.0f) * 1.16f;
                        const float energy_lost_wh = dT * tank_wh_per_k;
                        // Average loss rate (W) = energy / hours
                        const float p_loss_w = energy_lost_wh / dt_h;
                        const float ua_sample = p_loss_w / dT_ambient;
                        // Sanity: typical 0.5..5 W/K for residential boilers.
                        if (ua_sample > 0.2f && ua_sample < 15.0f) {
                          float ua_ema = id(oq_dhw_ua_tank_wpk);
                          const int n = id(oq_dhw_ua_tank_sample_count);
                          if (n < 4 || ua_ema <= 0.0f) {
                            ua_ema = (ua_ema <= 0.0f) ? ua_sample
                                  : (ua_ema + (ua_sample - ua_ema) / (float)(n + 1));
                          } else {
                            // Slow EMA, τ ≈ 7 days.
                            const float tau_s = 7.0f * 86400.0f;
                            const float a = 1.0f - expf(-(float) window_ms / 1000.0f / tau_s);
                            ua_ema += a * (ua_sample - ua_ema);
                          }
                          id(oq_dhw_ua_tank_wpk) = ua_ema;
                          id(oq_dhw_ua_tank_sample_count) = n + 1;
                        }
                      }
                    }
                    // Restart window for next sample.
                    id(oq_dhw_idle_temp_start_c) = top;
                    id(oq_dhw_idle_temp_start_ms) = observe_now_ms;
                  }
                }
              } else {
                // Tap event invalidates the standby window.
                id(oq_dhw_idle_temp_start_c) = NAN;
                id(oq_dhw_idle_temp_start_ms) = 0;
              }
            } else {
              // Active heating phase invalidates the standby window.
              id(oq_dhw_idle_temp_start_c) = NAN;
              id(oq_dhw_idle_temp_start_ms) = 0;
            }
          }

          // Legionella run diagnostics on wallclock time (persistent over reboot).
          {
            auto now = id(oq_time).now();
            const bool now_valid = now.is_valid();
            const int64_t now_epoch_s = now_valid ? (int64_t) now.timestamp : 0;
            const int64_t interval_s = (int64_t) (cfg.legionella_interval_ms / 1000UL);

            if (now_valid && id(oq_dhw_legionella_anchor_epoch_s) <= 0) {
              id(oq_dhw_legionella_anchor_epoch_s) = now_epoch_s;
            }

            static int prev_state_code = (int) oq_dhw::State::IDLE_CV;
            const int cur_state_code = (int) out.state;
            const bool legionella_completed =
                now_valid &&
                (prev_state_code == (int) oq_dhw::State::LEGIONELLA) &&
                (cur_state_code == (int) oq_dhw::State::IDLE_CV) &&
                (out.fault == oq_dhw::Fault::NONE);
            if (legionella_completed) {
              id(oq_dhw_legionella_last_done_epoch_s) = now_epoch_s;
              // Auto-reset the force switch so a completed run does not retrigger
              // an immediate next run. Without this the switch stays on indefinitely
              // and the controller would loop legionella runs back-to-back.
              if (id(oq_dhw_src_legionella_force).state) {
                id(oq_dhw_src_legionella_force).turn_off();
              }
            }

            // Track legionella run start/end for ETA and elapsed-time sensors.
            const bool legionella_starting =
                (prev_state_code != (int) oq_dhw::State::LEGIONELLA) &&
                (cur_state_code == (int) oq_dhw::State::LEGIONELLA);
            const bool legionella_ending =
                (prev_state_code == (int) oq_dhw::State::LEGIONELLA) &&
                (cur_state_code != (int) oq_dhw::State::LEGIONELLA);
            if (legionella_starting) {
              id(oq_dhw_legionella_run_started_ms) = (uint32_t) millis();
              id(oq_dhw_legionella_target_reached_ms) = 0;
            }
            if (legionella_ending) {
              id(oq_dhw_legionella_run_started_ms) = 0;
              id(oq_dhw_legionella_target_reached_ms) = 0;
            }
            // While running: capture the moment de gemonitorde temp het target
            // raakt. v0.40: bottom met fallback naar top (consistent met
            // handle_legionella_ in de .h controller).
            if (cur_state_code == (int) oq_dhw::State::LEGIONELLA &&
                id(oq_dhw_legionella_target_reached_ms) == 0) {
              float leg_temp_now = NAN;
              if (!isnan(in.tank_bottom_c)) {
                leg_temp_now = in.tank_bottom_c;
              } else if (!isnan(in.tank_top_c)) {
                leg_temp_now = in.tank_top_c;
              }
              if (!isnan(leg_temp_now) && leg_temp_now >= cfg.legionella_target_c) {
                id(oq_dhw_legionella_target_reached_ms) = (uint32_t) millis();
              }
            }

            prev_state_code = cur_state_code;

            std::string last_run = "Nog niet uitgevoerd";
            const int64_t last_done_epoch = id(oq_dhw_legionella_last_done_epoch_s);
            if (last_done_epoch > 0) {
              last_run = fmt_epoch_local(last_done_epoch);
              if (now_valid && now_epoch_s >= last_done_epoch) {
                last_run += std::string(" (") + "geleden " + fmt_eta_s(now_epoch_s - last_done_epoch) + ")";
              }
            }

            std::string next_run = "Uitgeschakeld";
            if (interval_s > 0) {
              const int64_t base_epoch =
                  (last_done_epoch > 0) ? last_done_epoch : id(oq_dhw_legionella_anchor_epoch_s);
              if (base_epoch > 0) {
                const int64_t due_epoch = base_epoch + interval_s;
                next_run = fmt_epoch_local(due_epoch);
                if (now_valid) {
                  if (now_epoch_s >= due_epoch) {
                    next_run += std::string(" (nu verschuldigd)");
                  } else {
                    next_run += std::string(" (over ") + fmt_eta_s(due_epoch - now_epoch_s) + ")";
                  }
                }
              } else {
                next_run = "Wachten op tijdsync";
              }
            }

            static std::string last_pub_last = "";
            static std::string last_pub_next = "";
            if (last_run != last_pub_last) {
              id(oq_dhw_legionella_last_run_text).publish_state(last_run.c_str());
              last_pub_last = last_run;
            }
            if (next_run != last_pub_next) {
              id(oq_dhw_legionella_next_run_text).publish_state(next_run.c_str());
              last_pub_next = next_run;
            }
          }


